"{\"data\":object regulator_configuration {\n  name \"rcon_reg1a\";\n  connect_type WYE_WYE;\n\tControl MANUAL; // LINE_DROP_COMP;\n  // use these for OUTPUT_VOLTAGE mode\n  // band_center 2400.000000;\n  // band_width 40.000000;\n  // use these for LINE_DROP_COMP mode\n  // band_center 120.000000;\n  // band_width 2.000000;\n  // transducer ratios only apply to LINE_DROP_COMP mode\n  current_transducer_ratio 3500.000000;\n  power_transducer_ratio 20.000000;\n  dwell_time 15.000000;\n  raise_taps 16;\n  lower_taps 16;\n  regulation 0.100000;\n  Type B;\n  compensator_r_setting_A 3.000000;\n  compensator_r_setting_B 3.000000;\n  compensator_r_setting_C 3.000000;\n  compensator_x_setting_A 7.500000;\n  compensator_x_setting_B 7.500000;\n  compensator_x_setting_C 7.500000;\n  // comment out the manual tap settings if using automatic control\n  tap_pos_A 6;\n  tap_pos_B 6;\n  tap_pos_C 6;\n}\nobject regulator {\n  name \"reg_reg1a\";\n  from \"150\";\n  to \"150r\";\n  phases ABC;\n  configuration \"rcon_reg1a\";\n  continuous_rating_A 763.32;\n  continuous_rating_B 763.32;\n  continuous_rating_C 763.32;\n  emergency_rating_A 1040.90;\n  emergency_rating_B 1040.90;\n  emergency_rating_C 1040.90;\n}\nobject regulator_configuration {\n  name \"rcon_reg4\";\n  connect_type WYE_WYE;\n\tControl MANUAL; // LINE_DROP_COMP;\n  // use these for OUTPUT_VOLTAGE mode\n  // band_center 2480.000000;\n  // band_width 40.000000;\n  // use these for LINE_DROP_COMP mode\n  // band_center 124.000000;\n  // band_width 2.000000;\n  // transducer ratios only apply to LINE_DROP_COMP mode\n  current_transducer_ratio 1500.000000;\n  power_transducer_ratio 20.000000;\n  dwell_time 15.000000;\n  raise_taps 16;\n  lower_taps 16;\n  regulation 0.100000;\n  Type B;\n  compensator_r_setting_A 0.600000;\n  compensator_x_setting_A 1.300000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_A 10;\n  compensator_r_setting_B 1.400000;\n  compensator_x_setting_B 2.600000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_B 4;\n  compensator_r_setting_C 0.200000;\n  compensator_x_setting_C 1.400000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_C 6;\n}\nobject regulator {\n  name \"reg_reg4\";\n  from \"160\";\n  to \"160r\";\n  phases ABC;\n  configuration \"rcon_reg4\";\n  continuous_rating_A 915.90;\n  continuous_rating_B 915.90;\n  continuous_rating_C 915.90;\n  emergency_rating_A 1248.96;\n  emergency_rating_B 1248.96;\n  emergency_rating_C 1248.96;\n}\nobject regulator_configuration {\n  name \"rcon_reg3\";\n  connect_type WYE_WYE;\n\tControl MANUAL; // LINE_DROP_COMP;\n  // use these for OUTPUT_VOLTAGE mode\n  // band_center 2400.000000;\n  // band_width 20.000000;\n  // use these for LINE_DROP_COMP mode\n  // band_center 120.000000;\n  // band_width 1.000000;\n  // transducer ratios only apply to LINE_DROP_COMP mode\n  current_transducer_ratio 250.000000;\n  power_transducer_ratio 20.000000;\n  dwell_time 15.000000;\n  raise_taps 16;\n  lower_taps 16;\n  regulation 0.100000;\n  Type B;\n  compensator_r_setting_A 0.400000;\n  compensator_x_setting_A 0.400000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_A 2;\n  compensator_r_setting_C 0.400000;\n  compensator_x_setting_C 0.400000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_C 0;\n}\nobject regulator {\n  name \"reg_reg3\";\n  from \"25\";\n  to \"25r\";\n  phases AC;\n  configuration \"rcon_reg3\";\n  continuous_rating_A 915.90;\n  continuous_rating_C 915.90;\n  emergency_rating_A 1248.96;\n  emergency_rating_C 1248.96;\n}\nobject regulator_configuration {\n  name \"rcon_reg2\";\n  connect_type WYE_WYE;\n\tControl MANUAL; // LINE_DROP_COMP;\n  // use these for OUTPUT_VOLTAGE mode\n  // band_center 2400.000000;\n  // band_width 40.000000;\n  // use these for LINE_DROP_COMP mode\n  // band_center 120.000000;\n  // band_width 2.000000;\n  // transducer ratios only apply to LINE_DROP_COMP mode\n  current_transducer_ratio 250.000000;\n  power_transducer_ratio 20.000000;\n  dwell_time 15.000000;\n  raise_taps 16;\n  lower_taps 16;\n  regulation 0.100000;\n  Type B;\n  compensator_r_setting_A 0.400000;\n  compensator_x_setting_A 0.400000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_A 0;\n}\nobject regulator {\n  name \"reg_reg2\";\n  from \"9\";\n  to \"9r\";\n  phases A;\n  configuration \"rcon_reg2\";\n  continuous_rating_A 915.90;\n  emergency_rating_A 1248.96;\n}\nobject line_configuration {\n  name \"lcon_11_C\";\n  z33 1.32920+1.34750j;\n  c33 11.9873;\n}\nobject line_configuration {\n  name \"lcon_1_ABC\";\n  z11 0.457600+1.07800j;\n  c11 15.0567;\n  z12 0.156000+0.501700j;\n  c12 -4.8590;\n  z13 0.153500+0.384900j;\n  c13 -1.8519;\n  z21 0.156000+0.501700j;\n  c21 -4.8590;\n  z22 0.466600+1.04820j;\n  c22 15.8641;\n  z23 0.158000+0.423600j;\n  c23 -3.0888;\n  z31 0.153500+0.384900j;\n  c31 -1.8519;\n  z32 0.158000+0.423600j;\n  c32 -3.0888;\n  z33 0.461500+1.06510j;\n  c33 14.3156;\n}\nobject line_configuration {\n  name \"lcon_12_ABC\";\n  z11 1.52090+0.752100j;\n  c11 178.3093;\n  z12 0.519800+0.277500j;\n  c12 0.0000;\n  z13 0.492400+0.215700j;\n  c13 0.0000;\n  z21 0.519800+0.277500j;\n  c21 0.0000;\n  z22 1.53290+0.716200j;\n  c22 178.3093;\n  z23 0.519800+0.277500j;\n  c23 0.0000;\n  z31 0.492400+0.215700j;\n  c31 0.0000;\n  z32 0.519800+0.277500j;\n  c32 0.0000;\n  z33 1.52090+0.752100j;\n  c33 178.3093;\n}\nobject line_configuration {\n  name \"lcon_2_ABC\";\n  z11 0.466600+1.04820j;\n  c11 15.8641;\n  z12 0.158000+0.423600j;\n  c12 -3.0888;\n  z13 0.156000+0.501700j;\n  c13 -4.8590;\n  z21 0.158000+0.423600j;\n  c21 -3.0888;\n  z22 0.461500+1.06510j;\n  c22 14.3156;\n  z23 0.153500+0.384900j;\n  c23 -1.8519;\n  z31 0.156000+0.501700j;\n  c31 -4.8590;\n  z32 0.153500+0.384900j;\n  c32 -1.8519;\n  z33 0.457600+1.07800j;\n  c33 15.0567;\n}\nobject line_configuration {\n  name \"lcon_3_ABC\";\n  z11 0.461500+1.06510j;\n  c11 14.3156;\n  z12 0.153500+0.384900j;\n  c12 -1.8519;\n  z13 0.158000+0.423600j;\n  c13 -3.0888;\n  z21 0.153500+0.384900j;\n  c21 -1.8519;\n  z22 0.457600+1.07800j;\n  c22 15.0567;\n  z23 0.156000+0.501700j;\n  c23 -4.8590;\n  z31 0.158000+0.423600j;\n  c31 -3.0888;\n  z32 0.156000+0.501700j;\n  c32 -4.8590;\n  z33 0.466600+1.04820j;\n  c33 15.8641;\n}\nobject line_configuration {\n  name \"lcon_4_ABC\";\n  z11 0.461500+1.06510j;\n  c11 14.3156;\n  z12 0.158000+0.423600j;\n  c12 3.0888;\n  z13 0.153500+0.384900j;\n  c13 -1.8519;\n  z21 0.158000+0.423600j;\n  c21 3.0888;\n  z22 0.466600+1.04820j;\n  c22 15.8641;\n  z23 0.156000+0.501700j;\n  c23 -4.8590;\n  z31 0.153500+0.384900j;\n  c31 -1.8519;\n  z32 0.156000+0.501700j;\n  c32 -4.8590;\n  z33 0.457600+1.07800j;\n  c33 15.0567;\n}\nobject line_configuration {\n  name \"lcon_5_ABC\";\n  z11 0.466600+1.04820j;\n  c11 15.8641;\n  z12 0.156000+0.501700j;\n  c12 -4.8590;\n  z13 0.158000+0.423600j;\n  c13 -3.0888;\n  z21 0.156000+0.501700j;\n  c21 -4.8590;\n  z22 0.457600+1.07800j;\n  c22 15.0567;\n  z23 0.153500+0.384900j;\n  c23 -1.8519;\n  z31 0.158000+0.423600j;\n  c31 -3.0888;\n  z32 0.153500+0.384900j;\n  c32 -1.8519;\n  z33 0.461500+1.06510j;\n  c33 14.3156;\n}\nobject line_configuration {\n  name \"lcon_6_ABC\";\n  z11 0.457600+1.07800j;\n  c11 15.0567;\n  z12 0.153500+0.384900j;\n  c12 -1.8519;\n  z13 0.156000+0.501700j;\n  c13 -4.8590;\n  z21 0.153500+0.384900j;\n  c21 -1.8519;\n  z22 0.461500+1.06510j;\n  c22 14.3156;\n  z23 0.158000+0.423600j;\n  c23 -3.0888;\n  z31 0.156000+0.501700j;\n  c31 -4.8590;\n  z32 0.158000+0.423600j;\n  c32 -3.0888;\n  z33 0.466600+1.04820j;\n  c33 15.8641;\n}\nobject line_configuration {\n  name \"lcon_7_AC\";\n  z11 0.457600+1.07800j;\n  c11 13.5684;\n  z13 0.153500+0.384900j;\n  c13 -2.7981;\n  z31 0.153500+0.384900j;\n  c31 -2.7981;\n  z33 0.461500+1.06510j;\n  c33 13.7143;\n}\nobject line_configuration {\n  name \"lcon_8_AB\";\n  z11 0.457600+1.07800j;\n  c11 13.5684;\n  z12 0.153500+0.384900j;\n  c12 -2.7981;\n  z21 0.153500+0.384900j;\n  c21 -2.7981;\n  z22 0.461500+1.06510j;\n  c22 13.7143;\n}\nobject line_configuration {\n  name \"lcon_9_A\";\n  z11 1.32920+1.34750j;\n  c11 11.9873;\n}\nobject line_configuration {\n  name \"lcon_10_B\";\n  z22 1.32920+1.34750j;\n  c22 11.9873;\n}\nobject capacitor {\n  name \"cap_c88a\";\n  parent \"88\";\n  phases AN;\n  phases_connected AN;\n  cap_nominal_voltage 2402.00;\n  capacitor_A 50000.00;\n  switchA CLOSED;\n}\nobject capacitor {\n  name \"cap_c90b\";\n  parent \"90\";\n  phases BN;\n  phases_connected BN;\n  cap_nominal_voltage 2402.00;\n  capacitor_B 50000.00;\n  switchB CLOSED;\n}\nobject capacitor {\n  name \"cap_c92c\";\n  parent \"92\";\n  phases CN;\n  phases_connected CN;\n  cap_nominal_voltage 2402.00;\n  capacitor_C 50000.00;\n  switchC CLOSED;\n}\nobject capacitor {\n  name \"cap_c83\";\n  parent \"83\";\n  phases ABCN;\n  phases_connected ABCN;\n  cap_nominal_voltage 2401.78;\n  capacitor_A 200000.00;\n  switchA CLOSED;\n  capacitor_B 200000.00;\n  switchB CLOSED;\n  capacitor_C 200000.00;\n  switchC CLOSED;\n}\nobject overhead_line {\n  name \"line_l50\";\n  from \"50\";\n  to \"51\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject overhead_line {\n  name \"line_l52\";\n  from \"52\";\n  to \"53\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l51\";\n  from \"51\";\n  to \"151\";\n  phases ABC;\n  length 500.0092;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject overhead_line {\n  name \"line_l54\";\n  from \"54\";\n  to \"55\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l53\";\n  from \"53\";\n  to \"54\";\n  phases ABC;\n  length 125.0023;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l56\";\n  from \"55\";\n  to \"56\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l55\";\n  from \"54\";\n  to \"57\";\n  phases ABC;\n  length 350.0064;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l58\";\n  from \"57\";\n  to \"60\";\n  phases ABC;\n  length 750.0137;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l57\";\n  from \"57\";\n  to \"58\";\n  phases B;\n  length 250.0046;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l59\";\n  from \"58\";\n  to \"59\";\n  phases B;\n  length 250.0046;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l111\";\n  from \"110\";\n  to \"112\";\n  phases A;\n  length 125.0023;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l110\";\n  from \"110\";\n  to \"111\";\n  phases A;\n  length 575.0105;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l113\";\n  from \"113\";\n  to \"114\";\n  phases A;\n  length 325.0060;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l112\";\n  from \"112\";\n  to \"113\";\n  phases A;\n  length 525.0096;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l115\";\n  from \"149\";\n  to \"1\";\n  phases ABC;\n  length 400.0073;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l114\";\n  from \"135\";\n  to \"35\";\n  phases ABC;\n  length 375.0069;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject overhead_line {\n  name \"line_l117\";\n  from \"160r\";\n  to \"67\";\n  phases ABC;\n  length 350.0064;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l116\";\n  from \"152\";\n  to \"52\";\n  phases ABC;\n  length 400.0073;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l118\";\n  from \"197\";\n  to \"101\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l61\";\n  from \"60\";\n  to \"62\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_12_ABC\";\n}\nobject overhead_line {\n  name \"line_l60\";\n  from \"60\";\n  to \"61\";\n  phases ABC;\n  length 550.0101;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_5_ABC\";\n}\nobject overhead_line {\n  name \"line_l63\";\n  from \"63\";\n  to \"64\";\n  phases ABC;\n  length 350.0064;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_12_ABC\";\n}\nobject overhead_line {\n  name \"line_l62\";\n  from \"62\";\n  to \"63\";\n  phases ABC;\n  length 175.0032;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_12_ABC\";\n}\nobject overhead_line {\n  name \"line_l65\";\n  from \"65\";\n  to \"66\";\n  phases ABC;\n  length 325.0060;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_12_ABC\";\n}\nobject overhead_line {\n  name \"line_l64\";\n  from \"64\";\n  to \"65\";\n  phases ABC;\n  length 425.0078;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_12_ABC\";\n}\nobject overhead_line {\n  name \"line_l67\";\n  from \"67\";\n  to \"72\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l66\";\n  from \"67\";\n  to \"68\";\n  phases A;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l69\";\n  from \"68\";\n  to \"69\";\n  phases A;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l68\";\n  from \"67\";\n  to \"97\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l100\";\n  from \"101\";\n  to \"102\";\n  phases C;\n  length 225.0041;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l102\";\n  from \"102\";\n  to \"103\";\n  phases C;\n  length 325.0060;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l101\";\n  from \"101\";\n  to \"105\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l104\";\n  from \"105\";\n  to \"106\";\n  phases B;\n  length 225.0041;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l103\";\n  from \"103\";\n  to \"104\";\n  phases C;\n  length 700.0128;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l106\";\n  from \"106\";\n  to \"107\";\n  phases B;\n  length 575.0105;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l105\";\n  from \"105\";\n  to \"108\";\n  phases ABC;\n  length 325.0060;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l108\";\n  from \"108\";\n  to \"300\";\n  phases ABC;\n  length 1000.0183;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l107\";\n  from \"108\";\n  to \"109\";\n  phases A;\n  length 450.0082;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l109\";\n  from \"109\";\n  to \"110\";\n  phases A;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l70\";\n  from \"69\";\n  to \"70\";\n  phases A;\n  length 325.0060;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l1\";\n  from \"1\";\n  to \"2\";\n  phases B;\n  length 175.0032;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l2\";\n  from \"1\";\n  to \"3\";\n  phases C;\n  length 250.0046;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l72\";\n  from \"72\";\n  to \"73\";\n  phases C;\n  length 275.0050;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l3\";\n  from \"1\";\n  to \"7\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l71\";\n  from \"70\";\n  to \"71\";\n  phases A;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l4\";\n  from \"3\";\n  to \"4\";\n  phases C;\n  length 200.0037;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l74\";\n  from \"73\";\n  to \"74\";\n  phases C;\n  length 350.0064;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l5\";\n  from \"3\";\n  to \"5\";\n  phases C;\n  length 325.0060;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l73\";\n  from \"72\";\n  to \"76\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l6\";\n  from \"5\";\n  to \"6\";\n  phases C;\n  length 250.0046;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l76\";\n  from \"76\";\n  to \"77\";\n  phases ABC;\n  length 400.0073;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l7\";\n  from \"7\";\n  to \"8\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l75\";\n  from \"74\";\n  to \"75\";\n  phases C;\n  length 400.0073;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l78\";\n  from \"77\";\n  to \"78\";\n  phases ABC;\n  length 100.0018;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l8\";\n  from \"8\";\n  to \"12\";\n  phases B;\n  length 225.0041;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l77\";\n  from \"76\";\n  to \"86\";\n  phases ABC;\n  length 700.0128;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l9\";\n  from \"8\";\n  to \"9\";\n  phases A;\n  length 225.0041;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l79\";\n  from \"78\";\n  to \"79\";\n  phases ABC;\n  length 225.0041;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l81\";\n  from \"80\";\n  to \"81\";\n  phases ABC;\n  length 175.0032;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l80\";\n  from \"78\";\n  to \"80\";\n  phases ABC;\n  length 475.0087;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l83\";\n  from \"81\";\n  to \"84\";\n  phases C;\n  length 675.0124;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l82\";\n  from \"81\";\n  to \"82\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l85\";\n  from \"84\";\n  to \"85\";\n  phases C;\n  length 475.0087;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l84\";\n  from \"82\";\n  to \"83\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l87\";\n  from \"87\";\n  to \"88\";\n  phases A;\n  length 175.0032;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l86\";\n  from \"86\";\n  to \"87\";\n  phases ABC;\n  length 450.0082;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l89\";\n  from \"89\";\n  to \"90\";\n  phases B;\n  length 250.0046;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l88\";\n  from \"87\";\n  to \"89\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l90\";\n  from \"89\";\n  to \"91\";\n  phases ABC;\n  length 225.0041;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l92\";\n  from \"91\";\n  to \"93\";\n  phases ABC;\n  length 225.0041;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l91\";\n  from \"91\";\n  to \"92\";\n  phases C;\n  length 300.0055;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l94\";\n  from \"93\";\n  to \"95\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l93\";\n  from \"93\";\n  to \"94\";\n  phases A;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l96\";\n  from \"97\";\n  to \"98\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l95\";\n  from \"95\";\n  to \"96\";\n  phases B;\n  length 200.0037;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l10\";\n  from \"8\";\n  to \"13\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l98\";\n  from \"99\";\n  to \"100\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l97\";\n  from \"98\";\n  to \"99\";\n  phases ABC;\n  length 550.0101;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l12\";\n  from \"13\";\n  to \"34\";\n  phases C;\n  length 150.0027;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l11\";\n  from \"9r\";\n  to \"14\";\n  phases A;\n  length 425.0078;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l99\";\n  from \"100\";\n  to \"450\";\n  phases ABC;\n  length 800.0147;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l14\";\n  from \"14\";\n  to \"11\";\n  phases A;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l13\";\n  from \"13\";\n  to \"18\";\n  phases ABC;\n  length 825.0151;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l16\";\n  from \"15\";\n  to \"16\";\n  phases C;\n  length 375.0069;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l15\";\n  from \"14\";\n  to \"10\";\n  phases A;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l18\";\n  from \"18\";\n  to \"19\";\n  phases A;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l17\";\n  from \"15\";\n  to \"17\";\n  phases C;\n  length 350.0064;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l19\";\n  from \"18\";\n  to \"21\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l21\";\n  from \"21\";\n  to \"22\";\n  phases B;\n  length 525.0096;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l20\";\n  from \"19\";\n  to \"20\";\n  phases A;\n  length 325.0060;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l23\";\n  from \"23\";\n  to \"24\";\n  phases C;\n  length 550.0101;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l22\";\n  from \"21\";\n  to \"23\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l25\";\n  from \"25r\";\n  to \"26\";\n  phases AC;\n  length 350.0064;\n  continuous_rating_A 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_7_AC\";\n}\nobject overhead_line {\n  name \"line_l24\";\n  from \"23\";\n  to \"25\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l27\";\n  from \"26\";\n  to \"27\";\n  phases AC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_7_AC\";\n}\nobject overhead_line {\n  name \"line_l26\";\n  from \"25\";\n  to \"28\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l29\";\n  from \"27\";\n  to \"33\";\n  phases A;\n  length 500.0092;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l28\";\n  from \"26\";\n  to \"31\";\n  phases C;\n  length 225.0041;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l30\";\n  from \"28\";\n  to \"29\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l32\";\n  from \"30\";\n  to \"250\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l31\";\n  from \"29\";\n  to \"30\";\n  phases ABC;\n  length 350.0064;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l34\";\n  from \"34\";\n  to \"15\";\n  phases C;\n  length 100.0018;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l33\";\n  from \"31\";\n  to \"32\";\n  phases C;\n  length 300.0055;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l36\";\n  from \"35\";\n  to \"40\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l35\";\n  from \"35\";\n  to \"36\";\n  phases AB;\n  length 650.0119;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_8_AB\";\n}\nobject overhead_line {\n  name \"line_l38\";\n  from \"36\";\n  to \"38\";\n  phases B;\n  length 250.0046;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l37\";\n  from \"36\";\n  to \"37\";\n  phases A;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l39\";\n  from \"38\";\n  to \"39\";\n  phases B;\n  length 325.0060;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l41\";\n  from \"40\";\n  to \"42\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l40\";\n  from \"40\";\n  to \"41\";\n  phases C;\n  length 325.0060;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l43\";\n  from \"42\";\n  to \"44\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l42\";\n  from \"42\";\n  to \"43\";\n  phases B;\n  length 500.0092;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l45\";\n  from \"44\";\n  to \"47\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l44\";\n  from \"44\";\n  to \"45\";\n  phases A;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l47\";\n  from \"47\";\n  to \"48\";\n  phases ABC;\n  length 150.0027;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject overhead_line {\n  name \"line_l46\";\n  from \"45\";\n  to \"46\";\n  phases A;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l49\";\n  from \"49\";\n  to \"50\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject overhead_line {\n  name \"line_l48\";\n  from \"47\";\n  to \"49\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw5\";\n  from \"97\";\n  to \"197\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw4\";\n  from \"60\";\n  to \"160\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw7\";\n  from \"151\";\n  to \"300\";\n  phases ABC;\n  status OPEN;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw6\";\n  from \"61\";\n  to \"61s\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw8\";\n  from \"54\";\n  to \"94\";\n  phases A;\n  status OPEN;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw1\";\n  from \"150r\";\n  to \"149\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw3\";\n  from \"18\";\n  to \"135\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw2\";\n  from \"13\";\n  to \"152\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject transformer_configuration {\n  name \"xcon_xfm1\";\n  connect_type DELTA_DELTA;\n  primary_voltage 4160.000;\n  secondary_voltage 480.000;\n  power_rating 150.000;\n  resistance 0.012700;\n  reactance 0.027200;\n}\nobject transformer {\n  name \"xf_xfm1\";\n  from \"61s\";\n  to \"610\";\n  phases ABC;\n  configuration \"xcon_xfm1\";\n  continuous_rating_A 22.90;\n  continuous_rating_B 22.90;\n  continuous_rating_C 22.90;\n  emergency_rating_A 31.23;\n  emergency_rating_B 31.23;\n  emergency_rating_C 31.23;\n  // vector group Dd;\n}\nobject node {\n  name \"88\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s88a\";\n  parent \"88\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"89\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"197\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"110\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"111\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s111a\";\n  parent \"111\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"112\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s112a\";\n  parent \"112\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"113\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s113a\";\n  parent \"113\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"114\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s114a\";\n  parent \"114\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"90\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s90b\";\n  parent \"90\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -15.5387-10.2595j;\n}\nobject node {\n  name \"61s\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"91\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"92\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s92c\";\n  parent \"92\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"93\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"94\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s94a\";\n  parent \"94\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"95\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s95b\";\n  parent \"95\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_B -7.76935-5.12975j;\n}\nobject node {\n  name \"96\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s96b\";\n  parent \"96\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -7.76935-5.12975j;\n}\nobject node {\n  name \"97\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"10\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s10a\";\n  parent \"10\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"98\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s98a\";\n  parent \"98\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"11\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s11a\";\n  parent \"11\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"99\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s99b\";\n  parent \"99\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_B -15.5387-10.2595j;\n}\nobject node {\n  name \"12\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s12b\";\n  parent \"12\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -7.76935-5.12975j;\n}\nobject node {\n  name \"13\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"14\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"15\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"16\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s16c\";\n  parent \"16\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"17\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s17c\";\n  parent \"17\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -0.557814+9.29333j;\n}\nobject node {\n  name \"18\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"19\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s19a\";\n  parent \"19\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"160r\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"1\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s1a\";\n  parent \"1\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"2\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s2b\";\n  parent \"2\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -7.76935-5.12975j;\n}\nobject node {\n  name \"3\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"4\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s4c\";\n  parent \"4\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"5\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s5c\";\n  parent \"5\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -0.557814+9.29333j;\n}\nobject node {\n  name \"6\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s6c\";\n  parent \"6\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"7\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s7a\";\n  parent \"7\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"8\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"9\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s9a\";\n  parent \"9\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"20\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s20a\";\n  parent \"20\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"21\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"22\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s22b\";\n  parent \"22\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -15.5387-10.2595j;\n}\nobject node {\n  name \"23\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"24\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s24c\";\n  parent \"24\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"25\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"26\";\n  phases ACN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"27\";\n  phases ACN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"28\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s28a\";\n  parent \"28\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"29\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s29a\";\n  parent \"29\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"250\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"135\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"9r\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"30\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s30c\";\n  parent \"30\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"31\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s31c\";\n  parent \"31\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -0.557814+9.29333j;\n}\nobject node {\n  name \"32\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s32c\";\n  parent \"32\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -0.557814+9.29333j;\n}\nobject node {\n  name \"33\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s33a\";\n  parent \"33\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"34\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s34c\";\n  parent \"34\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"35\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s35a\";\n  parent \"35\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"36\";\n  phases ABN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"37\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s37a\";\n  parent \"37\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"38\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s38b\";\n  parent \"38\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -7.76935-5.12975j;\n}\nobject node {\n  name \"39\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s39b\";\n  parent \"39\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -7.76935-5.12975j;\n}\nobject node {\n  name \"150r\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"300\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"149\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"40\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"41\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s41c\";\n  parent \"41\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -0.557814+9.29333j;\n}\nobject node {\n  name \"42\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s42a\";\n  parent \"42\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"43\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s43b\";\n  parent \"43\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -15.5387-10.2595j;\n}\nobject node {\n  name \"44\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"45\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s45a\";\n  parent \"45\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"46\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s46a\";\n  parent \"46\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"47\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s47\";\n  parent \"47\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 14.5725-10.4090j;\n  constant_current_B -16.3007-7.41571j;\n  constant_current_C 1.72815+17.8247j;\n}\nobject node {\n  name \"48\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s48\";\n  parent \"48\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 29.1451-20.8179j;\n  constant_current_B -32.6014-14.8314j;\n  constant_current_C 3.45630+35.6493j;\n}\nobject node {\n  name \"49\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s49b\";\n  parent \"49\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 14.5725-10.4090j;\n  constant_current_B -32.6014-14.8314j;\n  constant_current_C -0.0747330+16.7838j;\n}\nobject substation {\n  name \"150\";\n  bustype SWING;\n  phases ABCN;\n  nominal_voltage 2401.78;\n  base_power 12MVA;\n  power_convergence_value 100VA;\n  positive_sequence_voltage ${VSOURCE};\n}\nobject node {\n  name \"151\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"152\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"25r\";\n  phases ACN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"50\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s50c\";\n  parent \"50\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"51\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s51a\";\n  parent \"51\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"52\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s52a\";\n  parent \"52\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"53\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s53a\";\n  parent \"53\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"54\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"55\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s55a\";\n  parent \"55\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"56\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s56b\";\n  parent \"56\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_B -7.76935-5.12975j;\n}\nobject node {\n  name \"57\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"58\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s58b\";\n  parent \"58\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -7.76935-5.12975j;\n}\nobject node {\n  name \"59\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s59b\";\n  parent \"59\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -7.76935-5.12975j;\n}\nobject node {\n  name \"160\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"60\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s60a\";\n  parent \"60\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"61\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"62\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s62c\";\n  parent \"62\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"63\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s63a\";\n  parent \"63\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"64\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s64b\";\n  parent \"64\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_B -28.2336-19.7570j;\n}\nobject node {\n  name \"65\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s65a\";\n  parent \"65\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 14.5725-10.4090j;\n  constant_current_B -16.3007-7.41571j;\n  constant_current_C 3.45630+35.6493j;\n}\nobject node {\n  name \"66\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s66c\";\n  parent \"66\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_C -2.99325+34.3295j;\n}\nobject node {\n  name \"67\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"68\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s68a\";\n  parent \"68\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"69\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s69a\";\n  parent \"69\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"450\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"610\";\n  phases ABCN;\n  nominal_voltage 277.13;\n}\nobject node {\n  name \"70\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s70a\";\n  parent \"70\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 8.32717-4.16358j;\n}\nobject node {\n  name \"71\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s71a\";\n  parent \"71\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"72\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"73\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s73c\";\n  parent \"73\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"74\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s74c\";\n  parent \"74\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"75\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s75c\";\n  parent \"75\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"76\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s76a\";\n  parent \"76\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 43.7176-33.3087j;\n  constant_current_B -32.6014-14.8314j;\n  constant_current_C 3.45630+35.6493j;\n}\nobject node {\n  name \"77\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s77b\";\n  parent \"77\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_B -15.5387-10.2595j;\n}\nobject node {\n  name \"78\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"79\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s79a\";\n  parent \"79\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"100\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s100c\";\n  parent \"100\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"101\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"102\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s102c\";\n  parent \"102\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -0.557814+9.29333j;\n}\nobject node {\n  name \"103\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s103c\";\n  parent \"103\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"104\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s104c\";\n  parent \"104\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"105\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"106\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s106b\";\n  parent \"106\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -15.5387-10.2595j;\n}\nobject node {\n  name \"107\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s107b\";\n  parent \"107\";\n  phases BN;\n  nominal_voltage 2401.78;\n  constant_current_B -15.5387-10.2595j;\n}\nobject node {\n  name \"80\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s80b\";\n  parent \"80\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_B -15.5387-10.2595j;\n}\nobject node {\n  name \"108\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"81\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"109\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s109a\";\n  parent \"109\";\n  phases AN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"82\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s82a\";\n  parent \"82\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"83\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s83c\";\n  parent \"83\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_C -0.557814+9.29333j;\n}\nobject node {\n  name \"84\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s84c\";\n  parent \"84\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -0.557814+9.29333j;\n}\nobject node {\n  name \"85\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s85c\";\n  parent \"85\";\n  phases CN;\n  nominal_voltage 2401.78;\n  constant_current_C -1.11563+18.5867j;\n}\nobject node {\n  name \"86\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s86b\";\n  parent \"86\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_B -7.76935-5.12975j;\n}\nobject node {\n  name \"87\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s87b\";\n  parent \"87\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_B -15.5387-10.2595j;\n}\n,\"responseComplete\":true,\"id\":\"1091262501\"}"