"{\"data\":object regulator_configuration {\n  name \"rcon_reg1a\";\n  connect_type WYE_WYE;\n\tControl MANUAL; // LINE_DROP_COMP;\n  // use these for OUTPUT_VOLTAGE mode\n  // band_center 2400.000000;\n  // band_width 40.000000;\n  // use these for LINE_DROP_COMP mode\n  // band_center 120.000000;\n  // band_width 2.000000;\n  // transducer ratios only apply to LINE_DROP_COMP mode\n  current_transducer_ratio 3500.000000;\n  power_transducer_ratio 20.000000;\n  dwell_time 15.000000;\n  raise_taps 16;\n  lower_taps 16;\n  regulation 0.100000;\n  Type B;\n  compensator_r_setting_A 3.000000;\n  compensator_r_setting_B 3.000000;\n  compensator_r_setting_C 3.000000;\n  compensator_x_setting_A 7.500000;\n  compensator_x_setting_B 7.500000;\n  compensator_x_setting_C 7.500000;\n  // comment out the manual tap settings if using automatic control\n  tap_pos_A 3;\n  tap_pos_B 3;\n  tap_pos_C 3;\n}\nobject regulator {\n  name \"reg_reg1a\";\n  from \"150\";\n  to \"150r\";\n  phases ABC;\n  configuration \"rcon_reg1a\";\n  continuous_rating_A 763.32;\n  continuous_rating_B 763.32;\n  continuous_rating_C 763.32;\n  emergency_rating_A 1040.90;\n  emergency_rating_B 1040.90;\n  emergency_rating_C 1040.90;\n}\nobject regulator_configuration {\n  name \"rcon_reg4\";\n  connect_type WYE_WYE;\n\tControl MANUAL; // LINE_DROP_COMP;\n  // use these for OUTPUT_VOLTAGE mode\n  // band_center 2480.000000;\n  // band_width 40.000000;\n  // use these for LINE_DROP_COMP mode\n  // band_center 124.000000;\n  // band_width 2.000000;\n  // transducer ratios only apply to LINE_DROP_COMP mode\n  current_transducer_ratio 1500.000000;\n  power_transducer_ratio 20.000000;\n  dwell_time 15.000000;\n  raise_taps 16;\n  lower_taps 16;\n  regulation 0.100000;\n  Type B;\n  compensator_r_setting_A 0.600000;\n  compensator_x_setting_A 1.300000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_A 4;\n  compensator_r_setting_B 1.400000;\n  compensator_x_setting_B 2.600000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_B 3;\n  compensator_r_setting_C 0.200000;\n  compensator_x_setting_C 1.400000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_C 7;\n}\nobject regulator {\n  name \"reg_reg4\";\n  from \"160\";\n  to \"160r\";\n  phases ABC;\n  configuration \"rcon_reg4\";\n  continuous_rating_A 915.90;\n  continuous_rating_B 915.90;\n  continuous_rating_C 915.90;\n  emergency_rating_A 1248.96;\n  emergency_rating_B 1248.96;\n  emergency_rating_C 1248.96;\n}\nobject regulator_configuration {\n  name \"rcon_reg3\";\n  connect_type WYE_WYE;\n\tControl MANUAL; // LINE_DROP_COMP;\n  // use these for OUTPUT_VOLTAGE mode\n  // band_center 2400.000000;\n  // band_width 20.000000;\n  // use these for LINE_DROP_COMP mode\n  // band_center 120.000000;\n  // band_width 1.000000;\n  // transducer ratios only apply to LINE_DROP_COMP mode\n  current_transducer_ratio 250.000000;\n  power_transducer_ratio 20.000000;\n  dwell_time 15.000000;\n  raise_taps 16;\n  lower_taps 16;\n  regulation 0.100000;\n  Type B;\n  compensator_r_setting_A 0.400000;\n  compensator_x_setting_A 0.400000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_A -2;\n  compensator_r_setting_C 0.400000;\n  compensator_x_setting_C 0.400000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_C 3;\n}\nobject regulator {\n  name \"reg_reg3\";\n  from \"25\";\n  to \"25r\";\n  phases AC;\n  configuration \"rcon_reg3\";\n  continuous_rating_A 915.90;\n  continuous_rating_C 915.90;\n  emergency_rating_A 1248.96;\n  emergency_rating_C 1248.96;\n}\nobject regulator_configuration {\n  name \"rcon_reg2\";\n  connect_type WYE_WYE;\n\tControl MANUAL; // LINE_DROP_COMP;\n  // use these for OUTPUT_VOLTAGE mode\n  // band_center 2400.000000;\n  // band_width 40.000000;\n  // use these for LINE_DROP_COMP mode\n  // band_center 120.000000;\n  // band_width 2.000000;\n  // transducer ratios only apply to LINE_DROP_COMP mode\n  current_transducer_ratio 250.000000;\n  power_transducer_ratio 20.000000;\n  dwell_time 15.000000;\n  raise_taps 16;\n  lower_taps 16;\n  regulation 0.100000;\n  Type B;\n  compensator_r_setting_A 0.400000;\n  compensator_x_setting_A 0.400000;\n  // comment out the manual tap setting if using automatic control\n  tap_pos_A -1;\n}\nobject regulator {\n  name \"reg_reg2\";\n  from \"9\";\n  to \"9r\";\n  phases A;\n  configuration \"rcon_reg2\";\n  continuous_rating_A 915.90;\n  emergency_rating_A 1248.96;\n}\nobject line_configuration {\n  name \"lcon_11_C\";\n  z33 1.32920+1.34750j;\n  c33 11.9873;\n}\nobject line_configuration {\n  name \"lcon_1_ABC\";\n  z11 0.457600+1.07800j;\n  c11 15.0567;\n  z12 0.156000+0.501700j;\n  c12 -4.8590;\n  z13 0.153500+0.384900j;\n  c13 -1.8519;\n  z21 0.156000+0.501700j;\n  c21 -4.8590;\n  z22 0.466600+1.04820j;\n  c22 15.8641;\n  z23 0.158000+0.423600j;\n  c23 -3.0888;\n  z31 0.153500+0.384900j;\n  c31 -1.8519;\n  z32 0.158000+0.423600j;\n  c32 -3.0888;\n  z33 0.461500+1.06510j;\n  c33 14.3156;\n}\nobject line_configuration {\n  name \"lcon_12_ABC\";\n  z11 1.52090+0.752100j;\n  c11 178.3093;\n  z12 0.519800+0.277500j;\n  c12 0.0000;\n  z13 0.492400+0.215700j;\n  c13 0.0000;\n  z21 0.519800+0.277500j;\n  c21 0.0000;\n  z22 1.53290+0.716200j;\n  c22 178.3093;\n  z23 0.519800+0.277500j;\n  c23 0.0000;\n  z31 0.492400+0.215700j;\n  c31 0.0000;\n  z32 0.519800+0.277500j;\n  c32 0.0000;\n  z33 1.52090+0.752100j;\n  c33 178.3093;\n}\nobject line_configuration {\n  name \"lcon_2_ABC\";\n  z11 0.466600+1.04820j;\n  c11 15.8641;\n  z12 0.158000+0.423600j;\n  c12 -3.0888;\n  z13 0.156000+0.501700j;\n  c13 -4.8590;\n  z21 0.158000+0.423600j;\n  c21 -3.0888;\n  z22 0.461500+1.06510j;\n  c22 14.3156;\n  z23 0.153500+0.384900j;\n  c23 -1.8519;\n  z31 0.156000+0.501700j;\n  c31 -4.8590;\n  z32 0.153500+0.384900j;\n  c32 -1.8519;\n  z33 0.457600+1.07800j;\n  c33 15.0567;\n}\nobject line_configuration {\n  name \"lcon_3_ABC\";\n  z11 0.461500+1.06510j;\n  c11 14.3156;\n  z12 0.153500+0.384900j;\n  c12 -1.8519;\n  z13 0.158000+0.423600j;\n  c13 -3.0888;\n  z21 0.153500+0.384900j;\n  c21 -1.8519;\n  z22 0.457600+1.07800j;\n  c22 15.0567;\n  z23 0.156000+0.501700j;\n  c23 -4.8590;\n  z31 0.158000+0.423600j;\n  c31 -3.0888;\n  z32 0.156000+0.501700j;\n  c32 -4.8590;\n  z33 0.466600+1.04820j;\n  c33 15.8641;\n}\nobject line_configuration {\n  name \"lcon_4_ABC\";\n  z11 0.461500+1.06510j;\n  c11 14.3156;\n  z12 0.158000+0.423600j;\n  c12 3.0888;\n  z13 0.153500+0.384900j;\n  c13 -1.8519;\n  z21 0.158000+0.423600j;\n  c21 3.0888;\n  z22 0.466600+1.04820j;\n  c22 15.8641;\n  z23 0.156000+0.501700j;\n  c23 -4.8590;\n  z31 0.153500+0.384900j;\n  c31 -1.8519;\n  z32 0.156000+0.501700j;\n  c32 -4.8590;\n  z33 0.457600+1.07800j;\n  c33 15.0567;\n}\nobject line_configuration {\n  name \"lcon_5_ABC\";\n  z11 0.466600+1.04820j;\n  c11 15.8641;\n  z12 0.156000+0.501700j;\n  c12 -4.8590;\n  z13 0.158000+0.423600j;\n  c13 -3.0888;\n  z21 0.156000+0.501700j;\n  c21 -4.8590;\n  z22 0.457600+1.07800j;\n  c22 15.0567;\n  z23 0.153500+0.384900j;\n  c23 -1.8519;\n  z31 0.158000+0.423600j;\n  c31 -3.0888;\n  z32 0.153500+0.384900j;\n  c32 -1.8519;\n  z33 0.461500+1.06510j;\n  c33 14.3156;\n}\nobject line_configuration {\n  name \"lcon_6_ABC\";\n  z11 0.457600+1.07800j;\n  c11 15.0567;\n  z12 0.153500+0.384900j;\n  c12 -1.8519;\n  z13 0.156000+0.501700j;\n  c13 -4.8590;\n  z21 0.153500+0.384900j;\n  c21 -1.8519;\n  z22 0.461500+1.06510j;\n  c22 14.3156;\n  z23 0.158000+0.423600j;\n  c23 -3.0888;\n  z31 0.156000+0.501700j;\n  c31 -4.8590;\n  z32 0.158000+0.423600j;\n  c32 -3.0888;\n  z33 0.466600+1.04820j;\n  c33 15.8641;\n}\nobject line_configuration {\n  name \"lcon_7_AC\";\n  z11 0.457600+1.07800j;\n  c11 13.5684;\n  z13 0.153500+0.384900j;\n  c13 -2.7981;\n  z31 0.153500+0.384900j;\n  c31 -2.7981;\n  z33 0.461500+1.06510j;\n  c33 13.7143;\n}\nobject line_configuration {\n  name \"lcon_8_AB\";\n  z11 0.457600+1.07800j;\n  c11 13.5684;\n  z12 0.153500+0.384900j;\n  c12 -2.7981;\n  z21 0.153500+0.384900j;\n  c21 -2.7981;\n  z22 0.461500+1.06510j;\n  c22 13.7143;\n}\nobject line_configuration {\n  name \"lcon_9_A\";\n  z11 1.32920+1.34750j;\n  c11 11.9873;\n}\nobject line_configuration {\n  name \"lcon_10_B\";\n  z22 1.32920+1.34750j;\n  c22 11.9873;\n}\nobject transformer_configuration {\n  name \"xcon_ct50\";\n  power_rating 50.000;\n  primary_voltage 2400.000;\n  secondary_voltage 120.000;\n  connect_type SINGLE_PHASE_CENTER_TAPPED;\n  impedance 0.00600000+0.0163200j;\n  impedance1 0.0120000+0.00816000j;\n  impedance2 0.0120000+0.00816000j;\n  shunt_reactance 200.000000;\n  shunt_resistance 500.000000;\n}\nobject transformer_configuration {\n  name \"xcon_ct100\";\n  power_rating 100.000;\n  primary_voltage 2400.000;\n  secondary_voltage 120.000;\n  connect_type SINGLE_PHASE_CENTER_TAPPED;\n  impedance 0.00600000+0.0163200j;\n  impedance1 0.0120000+0.00816000j;\n  impedance2 0.0120000+0.00816000j;\n  shunt_reactance 200.000000;\n  shunt_resistance 500.000000;\n}\nobject transformer_configuration {\n  name \"xcon_ct25\";\n  power_rating 25.000;\n  primary_voltage 2400.000;\n  secondary_voltage 120.000;\n  connect_type SINGLE_PHASE_CENTER_TAPPED;\n  impedance 0.00600000+0.0163200j;\n  impedance1 0.0120000+0.00816000j;\n  impedance2 0.0120000+0.00816000j;\n  shunt_reactance 200.000000;\n  shunt_resistance 500.000000;\n}\nobject capacitor {\n  name \"cap_c88a\";\n  parent \"88\";\n  phases AN;\n  phases_connected AN;\n  cap_nominal_voltage 2402.00;\n  capacitor_A 50000.00;\n  switchA CLOSED;\n}\nobject capacitor {\n  name \"cap_c90b\";\n  parent \"90\";\n  phases BN;\n  phases_connected BN;\n  cap_nominal_voltage 2402.00;\n  capacitor_B 50000.00;\n  switchB CLOSED;\n}\nobject capacitor {\n  name \"cap_c92c\";\n  parent \"92\";\n  phases CN;\n  phases_connected CN;\n  cap_nominal_voltage 2402.00;\n  capacitor_C 50000.00;\n  switchC CLOSED;\n}\nobject capacitor {\n  name \"cap_c83\";\n  parent \"83\";\n  phases ABCN;\n  phases_connected ABCN;\n  cap_nominal_voltage 2401.78;\n  capacitor_A 200000.00;\n  switchA CLOSED;\n  capacitor_B 200000.00;\n  switchB CLOSED;\n  capacitor_C 200000.00;\n  switchC CLOSED;\n}\nobject inverter {\n  name \"inv_pv_dg_90\";\n  parent \"113_pvmtr\";\n  phases AN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 350000.000;\n  P_Out 350000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_90\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 350000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_72\";\n  parent \"87_pvmtr\";\n  phases BN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 280000.000;\n  P_Out 280000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_72\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 280000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_60\";\n  parent \"75_pvmtr\";\n  phases CN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 260000.000;\n  P_Out 260000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_60\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 260000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_30\";\n  parent \"43_pvmtr\";\n  phases BN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 300000.000;\n  P_Out 300000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_30\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 300000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_84\";\n  parent \"104_pvmtr\";\n  phases CN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 300000.000;\n  P_Out 300000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_84\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 300000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_54\";\n  parent \"68_pvmtr\";\n  phases AN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 130000.000;\n  P_Out 130000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_54\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 130000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_42\";\n  parent \"55_pvmtr\";\n  phases AN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 150000.000;\n  P_Out 150000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_42\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 150000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_12\";\n  parent \"17_pvmtr\";\n  phases CN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 120000.000;\n  P_Out 120000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_12\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 120000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_78\";\n  parent \"96_pvmtr\";\n  phases BN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 150000.000;\n  P_Out 150000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_78\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 150000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_66\";\n  parent \"80_pvmtr\";\n  phases BN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 260000.000;\n  P_Out 260000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_66\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 260000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_36\";\n  parent \"49_pvmtr\";\n  phases BN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 400000.000;\n  P_Out 400000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_36\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 400000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_48\";\n  parent \"63_pvmtr\";\n  phases AN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 250000.000;\n  P_Out 250000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_48\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 250000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_18\";\n  parent \"29_pvmtr\";\n  phases AN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 250000.000;\n  P_Out 250000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_18\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 250000.000;\n  };\n}\nobject inverter {\n  name \"inv_pv_dg_6\";\n  parent \"7_pvmtr\";\n  phases AN;\n  generator_status ONLINE;\n  four_quadrant_control_mode CONSTANT_PQ;\n  inverter_type FOUR_QUADRANT;\n  inverter_efficiency 1.0;\n  power_factor 1.0;\n  V_base 2400.000;\n  rated_power 120000.000;\n  P_Out 120000.000;\n  Q_Out 0.000;\n  object solar {\n    name \"pv_dg_6\";\n    generator_mode SUPPLY_DRIVEN;\n    generator_status ONLINE;\n    panel_type SINGLE_CRYSTAL_SILICON;\n    efficiency 0.2;\n    rated_power 120000.000;\n  };\n}\nobject overhead_line {\n  name \"line_l50\";\n  from \"50\";\n  to \"51\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject overhead_line {\n  name \"line_l52\";\n  from \"52\";\n  to \"53\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l51\";\n  from \"51\";\n  to \"151\";\n  phases ABC;\n  length 500.0092;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject overhead_line {\n  name \"line_l54\";\n  from \"54\";\n  to \"55\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l53\";\n  from \"53\";\n  to \"54\";\n  phases ABC;\n  length 125.0023;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l56\";\n  from \"55\";\n  to \"56\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l55\";\n  from \"54\";\n  to \"57\";\n  phases ABC;\n  length 350.0064;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l58\";\n  from \"57\";\n  to \"60\";\n  phases ABC;\n  length 750.0137;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l57\";\n  from \"57\";\n  to \"58\";\n  phases B;\n  length 250.0046;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l59\";\n  from \"58\";\n  to \"59\";\n  phases B;\n  length 250.0046;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l111\";\n  from \"110\";\n  to \"112\";\n  phases A;\n  length 125.0023;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l110\";\n  from \"110\";\n  to \"111\";\n  phases A;\n  length 575.0105;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l113\";\n  from \"113\";\n  to \"114\";\n  phases A;\n  length 325.0060;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l112\";\n  from \"112\";\n  to \"113\";\n  phases A;\n  length 525.0096;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l115\";\n  from \"149\";\n  to \"1\";\n  phases ABC;\n  length 400.0073;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l114\";\n  from \"135\";\n  to \"35\";\n  phases ABC;\n  length 375.0069;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject overhead_line {\n  name \"line_l117\";\n  from \"160r\";\n  to \"67\";\n  phases ABC;\n  length 350.0064;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l116\";\n  from \"152\";\n  to \"52\";\n  phases ABC;\n  length 400.0073;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l118\";\n  from \"197\";\n  to \"101\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l61\";\n  from \"60\";\n  to \"62\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_12_ABC\";\n}\nobject overhead_line {\n  name \"line_l60\";\n  from \"60\";\n  to \"61\";\n  phases ABC;\n  length 550.0101;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_5_ABC\";\n}\nobject overhead_line {\n  name \"line_l63\";\n  from \"63\";\n  to \"64\";\n  phases ABC;\n  length 350.0064;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_12_ABC\";\n}\nobject overhead_line {\n  name \"line_l62\";\n  from \"62\";\n  to \"63\";\n  phases ABC;\n  length 175.0032;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_12_ABC\";\n}\nobject overhead_line {\n  name \"line_l65\";\n  from \"65\";\n  to \"66\";\n  phases ABC;\n  length 325.0060;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_12_ABC\";\n}\nobject overhead_line {\n  name \"line_l64\";\n  from \"64\";\n  to \"65\";\n  phases ABC;\n  length 425.0078;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_12_ABC\";\n}\nobject overhead_line {\n  name \"line_l67\";\n  from \"67\";\n  to \"72\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l66\";\n  from \"67\";\n  to \"68\";\n  phases A;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l69\";\n  from \"68\";\n  to \"69\";\n  phases A;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l68\";\n  from \"67\";\n  to \"97\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l100\";\n  from \"101\";\n  to \"102\";\n  phases C;\n  length 225.0041;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l102\";\n  from \"102\";\n  to \"103\";\n  phases C;\n  length 325.0060;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l101\";\n  from \"101\";\n  to \"105\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l104\";\n  from \"105\";\n  to \"106\";\n  phases B;\n  length 225.0041;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l103\";\n  from \"103\";\n  to \"104\";\n  phases C;\n  length 700.0128;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l106\";\n  from \"106\";\n  to \"107\";\n  phases B;\n  length 575.0105;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l105\";\n  from \"105\";\n  to \"108\";\n  phases ABC;\n  length 325.0060;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l108\";\n  from \"108\";\n  to \"300\";\n  phases ABC;\n  length 1000.0183;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l107\";\n  from \"108\";\n  to \"109\";\n  phases A;\n  length 450.0082;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l109\";\n  from \"109\";\n  to \"110\";\n  phases A;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l70\";\n  from \"69\";\n  to \"70\";\n  phases A;\n  length 325.0060;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l1\";\n  from \"1\";\n  to \"2\";\n  phases B;\n  length 175.0032;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l2\";\n  from \"1\";\n  to \"3\";\n  phases C;\n  length 250.0046;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l72\";\n  from \"72\";\n  to \"73\";\n  phases C;\n  length 275.0050;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l3\";\n  from \"1\";\n  to \"7\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l71\";\n  from \"70\";\n  to \"71\";\n  phases A;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l4\";\n  from \"3\";\n  to \"4\";\n  phases C;\n  length 200.0037;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l74\";\n  from \"73\";\n  to \"74\";\n  phases C;\n  length 350.0064;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l5\";\n  from \"3\";\n  to \"5\";\n  phases C;\n  length 325.0060;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l73\";\n  from \"72\";\n  to \"76\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l6\";\n  from \"5\";\n  to \"6\";\n  phases C;\n  length 250.0046;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l76\";\n  from \"76\";\n  to \"77\";\n  phases ABC;\n  length 400.0073;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l7\";\n  from \"7\";\n  to \"8\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l75\";\n  from \"74\";\n  to \"75\";\n  phases C;\n  length 400.0073;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l78\";\n  from \"77\";\n  to \"78\";\n  phases ABC;\n  length 100.0018;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l8\";\n  from \"8\";\n  to \"12\";\n  phases B;\n  length 225.0041;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l77\";\n  from \"76\";\n  to \"86\";\n  phases ABC;\n  length 700.0128;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l9\";\n  from \"8\";\n  to \"9\";\n  phases A;\n  length 225.0041;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l79\";\n  from \"78\";\n  to \"79\";\n  phases ABC;\n  length 225.0041;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l81\";\n  from \"80\";\n  to \"81\";\n  phases ABC;\n  length 175.0032;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l80\";\n  from \"78\";\n  to \"80\";\n  phases ABC;\n  length 475.0087;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l83\";\n  from \"81\";\n  to \"84\";\n  phases C;\n  length 675.0124;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l82\";\n  from \"81\";\n  to \"82\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l85\";\n  from \"84\";\n  to \"85\";\n  phases C;\n  length 475.0087;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l84\";\n  from \"82\";\n  to \"83\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l87\";\n  from \"87\";\n  to \"88\";\n  phases A;\n  length 175.0032;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l86\";\n  from \"86\";\n  to \"87\";\n  phases ABC;\n  length 450.0082;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l89\";\n  from \"89\";\n  to \"90\";\n  phases B;\n  length 250.0046;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l88\";\n  from \"87\";\n  to \"89\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l90\";\n  from \"89\";\n  to \"91\";\n  phases ABC;\n  length 225.0041;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l92\";\n  from \"91\";\n  to \"93\";\n  phases ABC;\n  length 225.0041;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l91\";\n  from \"91\";\n  to \"92\";\n  phases C;\n  length 300.0055;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l94\";\n  from \"93\";\n  to \"95\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_6_ABC\";\n}\nobject overhead_line {\n  name \"line_l93\";\n  from \"93\";\n  to \"94\";\n  phases A;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l96\";\n  from \"97\";\n  to \"98\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l95\";\n  from \"95\";\n  to \"96\";\n  phases B;\n  length 200.0037;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l10\";\n  from \"8\";\n  to \"13\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l98\";\n  from \"99\";\n  to \"100\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l97\";\n  from \"98\";\n  to \"99\";\n  phases ABC;\n  length 550.0101;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l12\";\n  from \"13\";\n  to \"34\";\n  phases C;\n  length 150.0027;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l11\";\n  from \"9r\";\n  to \"14\";\n  phases A;\n  length 425.0078;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l99\";\n  from \"100\";\n  to \"450\";\n  phases ABC;\n  length 800.0147;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_3_ABC\";\n}\nobject overhead_line {\n  name \"line_l14\";\n  from \"14\";\n  to \"11\";\n  phases A;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l13\";\n  from \"13\";\n  to \"18\";\n  phases ABC;\n  length 825.0151;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l16\";\n  from \"15\";\n  to \"16\";\n  phases C;\n  length 375.0069;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l15\";\n  from \"14\";\n  to \"10\";\n  phases A;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l18\";\n  from \"18\";\n  to \"19\";\n  phases A;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l17\";\n  from \"15\";\n  to \"17\";\n  phases C;\n  length 350.0064;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l19\";\n  from \"18\";\n  to \"21\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l21\";\n  from \"21\";\n  to \"22\";\n  phases B;\n  length 525.0096;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l20\";\n  from \"19\";\n  to \"20\";\n  phases A;\n  length 325.0060;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l23\";\n  from \"23\";\n  to \"24\";\n  phases C;\n  length 550.0101;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l22\";\n  from \"21\";\n  to \"23\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l25\";\n  from \"25r\";\n  to \"26\";\n  phases AC;\n  length 350.0064;\n  continuous_rating_A 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_7_AC\";\n}\nobject overhead_line {\n  name \"line_l24\";\n  from \"23\";\n  to \"25\";\n  phases ABC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l27\";\n  from \"26\";\n  to \"27\";\n  phases AC;\n  length 275.0050;\n  continuous_rating_A 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_7_AC\";\n}\nobject overhead_line {\n  name \"line_l26\";\n  from \"25\";\n  to \"28\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l29\";\n  from \"27\";\n  to \"33\";\n  phases A;\n  length 500.0092;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l28\";\n  from \"26\";\n  to \"31\";\n  phases C;\n  length 225.0041;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l30\";\n  from \"28\";\n  to \"29\";\n  phases ABC;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l32\";\n  from \"30\";\n  to \"250\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l31\";\n  from \"29\";\n  to \"30\";\n  phases ABC;\n  length 350.0064;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_2_ABC\";\n}\nobject overhead_line {\n  name \"line_l34\";\n  from \"34\";\n  to \"15\";\n  phases C;\n  length 100.0018;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l33\";\n  from \"31\";\n  to \"32\";\n  phases C;\n  length 300.0055;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l36\";\n  from \"35\";\n  to \"40\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l35\";\n  from \"35\";\n  to \"36\";\n  phases AB;\n  length 650.0119;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_8_AB\";\n}\nobject overhead_line {\n  name \"line_l38\";\n  from \"36\";\n  to \"38\";\n  phases B;\n  length 250.0046;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l37\";\n  from \"36\";\n  to \"37\";\n  phases A;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l39\";\n  from \"38\";\n  to \"39\";\n  phases B;\n  length 325.0060;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l41\";\n  from \"40\";\n  to \"42\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l40\";\n  from \"40\";\n  to \"41\";\n  phases C;\n  length 325.0060;\n  continuous_rating_C 400.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_11_C\";\n}\nobject overhead_line {\n  name \"line_l43\";\n  from \"42\";\n  to \"44\";\n  phases ABC;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l42\";\n  from \"42\";\n  to \"43\";\n  phases B;\n  length 500.0092;\n  continuous_rating_B 400.00;\n  emergency_rating_B 600.00;\n  configuration \"lcon_10_B\";\n}\nobject overhead_line {\n  name \"line_l45\";\n  from \"44\";\n  to \"47\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_1_ABC\";\n}\nobject overhead_line {\n  name \"line_l44\";\n  from \"44\";\n  to \"45\";\n  phases A;\n  length 200.0037;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l47\";\n  from \"47\";\n  to \"48\";\n  phases ABC;\n  length 150.0027;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject overhead_line {\n  name \"line_l46\";\n  from \"45\";\n  to \"46\";\n  phases A;\n  length 300.0055;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n  configuration \"lcon_9_A\";\n}\nobject overhead_line {\n  name \"line_l49\";\n  from \"49\";\n  to \"50\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject overhead_line {\n  name \"line_l48\";\n  from \"47\";\n  to \"49\";\n  phases ABC;\n  length 250.0046;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n  configuration \"lcon_4_ABC\";\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw5\";\n  from \"97\";\n  to \"197\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw4\";\n  from \"60\";\n  to \"160\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw7\";\n  from \"151\";\n  to \"300_open\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw6\";\n  from \"61\";\n  to \"61s\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw8\";\n  from \"54\";\n  to \"94_open\";\n  phases A;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  emergency_rating_A 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw1\";\n  from \"150r\";\n  to \"149\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw3\";\n  from \"18\";\n  to \"135\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject switch { // CIM LoadBreakSwitch\n  name \"swt_sw2\";\n  from \"13\";\n  to \"152\";\n  phases ABC;\n  status CLOSED;\n  continuous_rating_A 400.00;\n  continuous_rating_B 400.00;\n  continuous_rating_C 400.00;\n  emergency_rating_A 600.00;\n  emergency_rating_B 600.00;\n  emergency_rating_C 600.00;\n}\nobject transformer_configuration {\n  name \"xcon_xfm1\";\n  connect_type DELTA_DELTA;\n  primary_voltage 4160.000;\n  secondary_voltage 480.000;\n  power_rating 150.000;\n  resistance 0.012700;\n  reactance 0.027200;\n}\nobject transformer {\n  name \"xf_xfm1\";\n  from \"61s\";\n  to \"610\";\n  phases ABC;\n  configuration \"xcon_xfm1\";\n  continuous_rating_A 22.90;\n  continuous_rating_B 22.90;\n  continuous_rating_C 22.90;\n  emergency_rating_A 31.23;\n  emergency_rating_B 31.23;\n  emergency_rating_C 31.23;\n  // vector group Dd;\n}\nobject transformer {\n  name \"xf_xfs49a\";\n  from \"49\";\n  to \"s49a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs69a\";\n  from \"69\";\n  to \"s69a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs29a\";\n  from \"29\";\n  to \"s29a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs77b\";\n  from \"77\";\n  to \"s77b\";\n  phases BS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs9a\";\n  from \"9\";\n  to \"s9a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs109a\";\n  from \"109\";\n  to \"s109a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs53a\";\n  from \"53\";\n  to \"s53a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs33a\";\n  from \"33\";\n  to \"s33a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs45a\";\n  from \"45\";\n  to \"s45a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs49c\";\n  from \"49\";\n  to \"s49c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs17c\";\n  from \"17\";\n  to \"s17c\";\n  phases CS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs37a\";\n  from \"37\";\n  to \"s37a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs49b\";\n  from \"49\";\n  to \"s49b\";\n  phases BS;\n  configuration \"xcon_ct100\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs60a\";\n  from \"60\";\n  to \"s60a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs113a\";\n  from \"113\";\n  to \"s113a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs5c\";\n  from \"5\";\n  to \"s5c\";\n  phases CS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs96b\";\n  from \"96\";\n  to \"s96b\";\n  phases BS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs84c\";\n  from \"84\";\n  to \"s84c\";\n  phases CS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs80b\";\n  from \"80\";\n  to \"s80b\";\n  phases BS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs92c\";\n  from \"92\";\n  to \"s92c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs1a\";\n  from \"1\";\n  to \"s1a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs98a\";\n  from \"98\";\n  to \"s98a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs66c\";\n  from \"66\";\n  to \"s66c\";\n  phases CS;\n  configuration \"xcon_ct100\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs86b\";\n  from \"86\";\n  to \"s86b\";\n  phases BS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs42a\";\n  from \"42\";\n  to \"s42a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs10a\";\n  from \"10\";\n  to \"s10a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs22b\";\n  from \"22\";\n  to \"s22b\";\n  phases BS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs34c\";\n  from \"34\";\n  to \"s34c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs46a\";\n  from \"46\";\n  to \"s46a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs58b\";\n  from \"58\";\n  to \"s58b\";\n  phases BS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs38b\";\n  from \"38\";\n  to \"s38b\";\n  phases BS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs112a\";\n  from \"112\";\n  to \"s112a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs100c\";\n  from \"100\";\n  to \"s100c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs104c\";\n  from \"104\";\n  to \"s104c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs41c\";\n  from \"41\";\n  to \"s41c\";\n  phases CS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs6c\";\n  from \"6\";\n  to \"s6c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs85c\";\n  from \"85\";\n  to \"s85c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs73c\";\n  from \"73\";\n  to \"s73c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs2b\";\n  from \"2\";\n  to \"s2b\";\n  phases BS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs39b\";\n  from \"39\";\n  to \"s39b\";\n  phases BS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs79a\";\n  from \"79\";\n  to \"s79a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs19a\";\n  from \"19\";\n  to \"s19a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs7a\";\n  from \"7\";\n  to \"s7a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs99b\";\n  from \"99\";\n  to \"s99b\";\n  phases BS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs87b\";\n  from \"87\";\n  to \"s87b\";\n  phases BS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs63a\";\n  from \"63\";\n  to \"s63a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs43b\";\n  from \"43\";\n  to \"s43b\";\n  phases BS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs107b\";\n  from \"107\";\n  to \"s107b\";\n  phases BS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs11a\";\n  from \"11\";\n  to \"s11a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs55a\";\n  from \"55\";\n  to \"s55a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs59b\";\n  from \"59\";\n  to \"s59b\";\n  phases BS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs111a\";\n  from \"111\";\n  to \"s111a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs103c\";\n  from \"103\";\n  to \"s103c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs50c\";\n  from \"50\";\n  to \"s50c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs62c\";\n  from \"62\";\n  to \"s62c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs30c\";\n  from \"30\";\n  to \"s30c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs74c\";\n  from \"74\";\n  to \"s74c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs94a\";\n  from \"94\";\n  to \"s94a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs82a\";\n  from \"82\";\n  to \"s82a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs70a\";\n  from \"70\";\n  to \"s70a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs90b\";\n  from \"90\";\n  to \"s90b\";\n  phases BS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs28a\";\n  from \"28\";\n  to \"s28a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs68a\";\n  from \"68\";\n  to \"s68a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs88a\";\n  from \"88\";\n  to \"s88a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs32c\";\n  from \"32\";\n  to \"s32c\";\n  phases CS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs52a\";\n  from \"52\";\n  to \"s52a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs64b\";\n  from \"64\";\n  to \"s64b\";\n  phases BS;\n  configuration \"xcon_ct100\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs20a\";\n  from \"20\";\n  to \"s20a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs12b\";\n  from \"12\";\n  to \"s12b\";\n  phases BS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs24c\";\n  from \"24\";\n  to \"s24c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs56b\";\n  from \"56\";\n  to \"s56b\";\n  phases BS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs16c\";\n  from \"16\";\n  to \"s16c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs102c\";\n  from \"102\";\n  to \"s102c\";\n  phases CS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs106b\";\n  from \"106\";\n  to \"s106b\";\n  phases BS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs114a\";\n  from \"114\";\n  to \"s114a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs31c\";\n  from \"31\";\n  to \"s31c\";\n  phases CS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs51a\";\n  from \"51\";\n  to \"s51a\";\n  phases AS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs75c\";\n  from \"75\";\n  to \"s75c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs95b\";\n  from \"95\";\n  to \"s95b\";\n  phases BS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs71a\";\n  from \"71\";\n  to \"s71a\";\n  phases AS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs83c\";\n  from \"83\";\n  to \"s83c\";\n  phases CS;\n  configuration \"xcon_ct25\";\n  // vector group Iii;\n}\nobject transformer {\n  name \"xf_xfs4c\";\n  from \"4\";\n  to \"s4c\";\n  phases CS;\n  configuration \"xcon_ct50\";\n  // vector group Iii;\n}\nobject triplex_node {\n  name \"s1a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s1a\";\n  parent \"s1a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s53a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s53a\";\n  parent \"s53a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s41c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s41c\";\n  parent \"s41c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"110\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"111\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"112\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"113\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"113_pvmtr\";\n  parent \"113\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"114\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s77b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s77b\";\n  parent \"s77b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"10\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"11\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"12\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"13\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s2b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s2b\";\n  parent \"s2b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"14\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"15\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s52a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s52a\";\n  parent \"s52a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s64b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s64b\";\n  parent \"s64b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*41382.36;\n  base_power_2 ieeezipload.value*41382.36;\n  current_pf_1 0.91;\n  current_fraction_1 1.00;\n  current_pf_2 0.91;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"16\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"17\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"17_pvmtr\";\n  parent \"17\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"18\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"19\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"1\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"2\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"3\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"4\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"5\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"6\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s107b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s107b\";\n  parent \"s107b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"7\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"7_pvmtr\";\n  parent \"7\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"8\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"9\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s88a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s88a\";\n  parent \"s88a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"20\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"21\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"22\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"23\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"24\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"25\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"26\";\n  phases ACN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"27\";\n  phases ACN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s43b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s43b\";\n  parent \"s43b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"28\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"29\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"29_pvmtr\";\n  parent \"29\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s31c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s31c\";\n  parent \"s31c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"250\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"135\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s106b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s106b\";\n  parent \"s106b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s79a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s79a\";\n  parent \"s79a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s55a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s55a\";\n  parent \"s55a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"30\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"31\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"32\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"33\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"34\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"35\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s35a\";\n  parent \"35\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 16.6543-8.32717j;\n}\nobject node {\n  name \"36\";\n  phases ABN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s4c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s4c\";\n  parent \"s4c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"37\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"38\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s42a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s42a\";\n  parent \"s42a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s66c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s66c\";\n  parent \"s66c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*41382.36;\n  base_power_2 ieeezipload.value*41382.36;\n  current_pf_1 0.91;\n  current_fraction_1 1.00;\n  current_pf_2 0.91;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"39\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s30c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s30c\";\n  parent \"s30c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s104c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s104c\";\n  parent \"s104c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"149\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"40\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"41\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"42\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"43\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"43_pvmtr\";\n  parent \"43\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"44\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s5c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s5c\";\n  parent \"s5c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"45\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"46\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"47\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s47\";\n  parent \"47\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 14.5725-10.4090j;\n  constant_current_B -16.3007-7.41571j;\n  constant_current_C 1.72815+17.8247j;\n}\nobject node {\n  name \"48\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s48\";\n  parent \"48\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 29.1451-20.8179j;\n  constant_current_B -32.6014-14.8314j;\n  constant_current_C 3.45630+35.6493j;\n}\nobject node {\n  name \"49\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"49_pvmtr\";\n  parent \"49\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject substation {\n  name \"150\";\n  bustype SWING;\n  phases ABCN;\n  nominal_voltage 2401.78;\n  base_power 12MVA;\n  power_convergence_value 100VA;\n  positive_sequence_voltage ${VSOURCE};\n}\nobject node {\n  name \"151\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"152\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"25r\";\n  phases ACN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s45a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s45a\";\n  parent \"s45a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"50\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s33a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s33a\";\n  parent \"s33a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"51\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"52\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"53\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s69a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s69a\";\n  parent \"s69a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"54\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"55\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"55_pvmtr\";\n  parent \"55\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"56\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s6c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s6c\";\n  parent \"s6c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"57\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"58\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"59\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s32c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s32c\";\n  parent \"s32c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s20a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s20a\";\n  parent \"s20a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"160\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s68a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s68a\";\n  parent \"s68a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"60\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"61\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s56b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s56b\";\n  parent \"s56b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"62\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s7a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s7a\";\n  parent \"s7a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"63\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"63_pvmtr\";\n  parent \"63\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"64\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"65\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s65a\";\n  parent \"65\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 14.5725-10.4090j;\n  constant_current_B -16.3007-7.41571j;\n  constant_current_C 3.45630+35.6493j;\n}\nobject node {\n  name \"66\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"67\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"68\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"68_pvmtr\";\n  parent \"68\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"69\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"610\";\n  phases ABCN;\n  nominal_voltage 277.13;\n}\nobject node {\n  name \"70\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"71\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"72\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s11a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s11a\";\n  parent \"s11a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"73\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"74\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"75\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"75_pvmtr\";\n  parent \"75\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s59b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s59b\";\n  parent \"s59b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"76\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject load {\n  name \"ld_s76a\";\n  parent \"76\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n  constant_current_A 43.7176-33.3087j;\n  constant_current_B -32.6014-14.8314j;\n  constant_current_C 3.45630+35.6493j;\n}\nobject node {\n  name \"77\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"78\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"79\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s90b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s90b\";\n  parent \"s90b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s109a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s109a\";\n  parent \"s109a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"80\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"80_pvmtr\";\n  parent \"80\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"81\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s46a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s46a\";\n  parent \"s46a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s58b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s58b\";\n  parent \"s58b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"82\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s10a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s10a\";\n  parent \"s10a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s22b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s22b\";\n  parent \"s22b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s34c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s34c\";\n  parent \"s34c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s9a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s9a\";\n  parent \"s9a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"83\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"84\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"85\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"86\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"87\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"87_pvmtr\";\n  parent \"87\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"88\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"89\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s111a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s111a\";\n  parent \"s111a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"197\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"90\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"61s\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"91\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"92\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"93\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"94\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"95\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s49a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s49a\";\n  parent \"s49a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*21505.81;\n  base_power_2 ieeezipload.value*21505.81;\n  current_pf_1 0.81;\n  current_fraction_1 1.00;\n  current_pf_2 0.81;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"96\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"96_pvmtr\";\n  parent \"96\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"97\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s49c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s49c\";\n  parent \"s49c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*20155.64;\n  base_power_2 ieeezipload.value*20155.64;\n  current_pf_1 0.87;\n  current_fraction_1 1.00;\n  current_pf_2 0.87;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"98\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s37a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s37a\";\n  parent \"s37a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s49b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s49b\";\n  parent \"s49b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*43011.63;\n  base_power_2 ieeezipload.value*43011.63;\n  current_pf_1 0.81;\n  current_fraction_1 1.00;\n  current_pf_2 0.81;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"99\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s80b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s80b\";\n  parent \"s80b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s92c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s92c\";\n  parent \"s92c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"160r\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s12b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s12b\";\n  parent \"s12b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s24c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s24c\";\n  parent \"s24c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s83c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s83c\";\n  parent \"s83c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s71a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s71a\";\n  parent \"s71a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s95b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s95b\";\n  parent \"s95b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"9r\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s39b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s39b\";\n  parent \"s39b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s70a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s70a\";\n  parent \"s70a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s82a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s82a\";\n  parent \"s82a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s94a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s94a\";\n  parent \"s94a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"150r\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"300\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s38b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s38b\";\n  parent \"s38b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"94_open\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s73c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s73c\";\n  parent \"s73c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s85c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s85c\";\n  parent \"s85c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s103c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s103c\";\n  parent \"s103c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s29a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s29a\";\n  parent \"s29a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s17c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s17c\";\n  parent \"s17c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s60a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s60a\";\n  parent \"s60a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s84c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s84c\";\n  parent \"s84c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s96b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s96b\";\n  parent \"s96b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s102c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s102c\";\n  parent \"s102c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s114a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s114a\";\n  parent \"s114a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s28a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s28a\";\n  parent \"s28a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s16c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s16c\";\n  parent \"s16c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s63a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s63a\";\n  parent \"s63a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s87b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s87b\";\n  parent \"s87b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s51a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s51a\";\n  parent \"s51a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s75c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s75c\";\n  parent \"s75c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"300_open\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s113a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s113a\";\n  parent \"s113a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"450\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s19a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s19a\";\n  parent \"s19a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s99b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s99b\";\n  parent \"s99b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s50c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s50c\";\n  parent \"s50c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s62c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s62c\";\n  parent \"s62c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s86b\";\n  phases BS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s86b\";\n  parent \"s86b\";\n  phases BS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s74c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s74c\";\n  parent \"s74c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s112a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s112a\";\n  parent \"s112a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*11180.34;\n  base_power_2 ieeezipload.value*11180.34;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject triplex_node {\n  name \"s100c\";\n  phases CS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s100c\";\n  parent \"s100c\";\n  phases CS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\nobject node {\n  name \"100\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"101\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"102\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"103\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"104\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject meter {\n  name \"104_pvmtr\";\n  parent \"104\";\n  phases CN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"105\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"106\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"107\";\n  phases BN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"108\";\n  phases ABCN;\n  nominal_voltage 2401.78;\n}\nobject node {\n  name \"109\";\n  phases AN;\n  nominal_voltage 2401.78;\n}\nobject triplex_node {\n  name \"s98a\";\n  phases AS;\n  nominal_voltage 120.09;\n}\nobject triplex_load {\n  name \"ld_s98a\";\n  parent \"s98a\";\n  phases AS;\n  nominal_voltage 120.09;\n  base_power_1 ieeezipload.value*22360.68;\n  base_power_2 ieeezipload.value*22360.68;\n  current_pf_1 0.89;\n  current_fraction_1 1.00;\n  current_pf_2 0.89;\n  current_fraction_2 1.00;\n}\n,\"responseComplete\":true,\"id\":\"2000054743\"}"