{
    "feeders": [
        {
            "name": "ieee123",
            "mRID": "C1C3E687-6FFD-C753-582B-632A27E28507",
            "substation": "IEEE123",
            "substationID": "FE44B314-385E-C2BF-3983-3A10C6060022",
            "subregion": "Medium",
            "subregionID": "1CD7D2EE-3C91-3248-5662-A43EFEFAC224",
            "region": "IEEE",
            "regionID": "73C512BD-7249-4F50-50DA-D93849B89C43",
            "swing_nodes": [
                {
                    "name": "source",
                    "bus": "150",
                    "phases": "ABC",
                    "nominal_voltage": 2401.8,
                    "x1": 100,
                    "y1": 1500
                }
            ],
            "synchronousmachines": [],
            "capacitors": [
                {
                    "name": "c83",
                    "parent": "83",
                    "phases": "ABC",
                    "kvar_A": 200,
                    "kvar_B": 200,
                    "kvar_C": 200,
                    "x1": 4275,
                    "y1": 175
                },
                {
                    "name": "c88a",
                    "parent": "88",
                    "phases": "A",
                    "kvar_A": 50,
                    "kvar_B": 0,
                    "kvar_C": 0,
                    "x1": 2950,
                    "y1": 1300
                },
                {
                    "name": "c90b",
                    "parent": "90",
                    "phases": "B",
                    "kvar_A": 0,
                    "kvar_B": 50,
                    "kvar_C": 0,
                    "x1": 2775,
                    "y1": 900
                },
                {
                    "name": "c92c",
                    "parent": "92",
                    "phases": "C",
                    "kvar_A": 0,
                    "kvar_B": 0,
                    "kvar_C": 50,
                    "x1": 2550,
                    "y1": 825
                }
            ],
            "solarpanels": [],
            "batteries": [],
            "overhead_lines": [
                {
                    "name": "l50",
                    "from": "50",
                    "to": "51",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "4",
                    "x1": 2475,
                    "y1": 3275,
                    "x2": 2725,
                    "y2": 3275
                },
                {
                    "name": "l52",
                    "from": "52",
                    "to": "53",
                    "phases": "ABC",
                    "length": 200,
                    "configuration": "1",
                    "x1": 2000,
                    "y1": 1500,
                    "x2": 2200,
                    "y2": 1500
                },
                {
                    "name": "l51",
                    "from": "51",
                    "to": "151",
                    "phases": "ABC",
                    "length": 500.01,
                    "configuration": "4",
                    "x1": 2725,
                    "y1": 3275,
                    "x2": 3187,
                    "y2": 3928
                },
                {
                    "name": "l54",
                    "from": "54",
                    "to": "55",
                    "phases": "ABC",
                    "length": 275.01,
                    "configuration": "1",
                    "x1": 2325,
                    "y1": 1500,
                    "x2": 2600,
                    "y2": 1500
                },
                {
                    "name": "l53",
                    "from": "53",
                    "to": "54",
                    "phases": "ABC",
                    "length": 125,
                    "configuration": "1",
                    "x1": 2200,
                    "y1": 1500,
                    "x2": 2325,
                    "y2": 1500
                },
                {
                    "name": "l56",
                    "from": "55",
                    "to": "56",
                    "phases": "ABC",
                    "length": 275.01,
                    "configuration": "1",
                    "x1": 2600,
                    "y1": 1500,
                    "x2": 2875,
                    "y2": 1500
                },
                {
                    "name": "l55",
                    "from": "54",
                    "to": "57",
                    "phases": "ABC",
                    "length": 350.01,
                    "configuration": "3",
                    "x1": 2325,
                    "y1": 1500,
                    "x2": 2325,
                    "y2": 1850
                },
                {
                    "name": "l58",
                    "from": "57",
                    "to": "60",
                    "phases": "ABC",
                    "length": 750.01,
                    "configuration": "3",
                    "x1": 2325,
                    "y1": 1850,
                    "x2": 3075,
                    "y2": 1850
                },
                {
                    "name": "l57",
                    "from": "57",
                    "to": "58",
                    "phases": "B",
                    "length": 250,
                    "configuration": "10",
                    "x1": 2325,
                    "y1": 1850,
                    "x2": 2075,
                    "y2": 1850
                },
                {
                    "name": "l59",
                    "from": "58",
                    "to": "59",
                    "phases": "B",
                    "length": 250,
                    "configuration": "10",
                    "x1": 2075,
                    "y1": 1850,
                    "x2": 1825,
                    "y2": 1850
                },
                {
                    "name": "l111",
                    "from": "110",
                    "to": "112",
                    "phases": "A",
                    "length": 125,
                    "configuration": "9",
                    "x1": 4275,
                    "y1": 3050,
                    "x2": 4275,
                    "y2": 2925
                },
                {
                    "name": "l110",
                    "from": "110",
                    "to": "111",
                    "phases": "A",
                    "length": 575.01,
                    "configuration": "9",
                    "x1": 4275,
                    "y1": 3050,
                    "x2": 4275,
                    "y2": 3625
                },
                {
                    "name": "l113",
                    "from": "113",
                    "to": "114",
                    "phases": "A",
                    "length": 325.01,
                    "configuration": "9",
                    "x1": 4800,
                    "y1": 2925,
                    "x2": 5125,
                    "y2": 2925
                },
                {
                    "name": "l112",
                    "from": "112",
                    "to": "113",
                    "phases": "A",
                    "length": 525.01,
                    "configuration": "9",
                    "x1": 4275,
                    "y1": 2925,
                    "x2": 4800,
                    "y2": 2925
                },
                {
                    "name": "l115",
                    "from": "149",
                    "to": "1",
                    "phases": "ABC",
                    "length": 400.01,
                    "configuration": "1",
                    "x1": 300,
                    "y1": 1500,
                    "x2": 700,
                    "y2": 1500
                },
                {
                    "name": "l114",
                    "from": "135",
                    "to": "35",
                    "phases": "ABC",
                    "length": 375.01,
                    "configuration": "4",
                    "x1": 1600,
                    "y1": 2325,
                    "x2": 1975,
                    "y2": 2325
                },
                {
                    "name": "l117",
                    "from": "160r",
                    "to": "67",
                    "phases": "ABC",
                    "length": 350.01,
                    "configuration": "6",
                    "x1": 3175,
                    "y1": 1850,
                    "x2": 3525,
                    "y2": 1850
                },
                {
                    "name": "l116",
                    "from": "152",
                    "to": "52",
                    "phases": "ABC",
                    "length": 400.01,
                    "configuration": "1",
                    "x1": 1600,
                    "y1": 1500,
                    "x2": 2000,
                    "y2": 1500
                },
                {
                    "name": "l118",
                    "from": "197",
                    "to": "101",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "3",
                    "x1": 3525,
                    "y1": 2200,
                    "x2": 3525,
                    "y2": 2450
                },
                {
                    "name": "l61",
                    "from": "60",
                    "to": "62",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "12",
                    "x1": 3075,
                    "y1": 1850,
                    "x2": 3075,
                    "y2": 2100
                },
                {
                    "name": "l60",
                    "from": "60",
                    "to": "61",
                    "phases": "ABC",
                    "length": 550.01,
                    "configuration": "5",
                    "x1": 3075,
                    "y1": 1850,
                    "x2": 3075,
                    "y2": 1300
                },
                {
                    "name": "l63",
                    "from": "63",
                    "to": "64",
                    "phases": "ABC",
                    "length": 350.01,
                    "configuration": "12",
                    "x1": 3075,
                    "y1": 2275,
                    "x2": 3075,
                    "y2": 2625
                },
                {
                    "name": "l62",
                    "from": "62",
                    "to": "63",
                    "phases": "ABC",
                    "length": 175,
                    "configuration": "12",
                    "x1": 3075,
                    "y1": 2100,
                    "x2": 3075,
                    "y2": 2275
                },
                {
                    "name": "l65",
                    "from": "65",
                    "to": "66",
                    "phases": "ABC",
                    "length": 325.01,
                    "configuration": "12",
                    "x1": 2650,
                    "y1": 2625,
                    "x2": 2650,
                    "y2": 2300
                },
                {
                    "name": "l64",
                    "from": "64",
                    "to": "65",
                    "phases": "ABC",
                    "length": 425.01,
                    "configuration": "12",
                    "x1": 3075,
                    "y1": 2625,
                    "x2": 2650,
                    "y2": 2625
                },
                {
                    "name": "l67",
                    "from": "67",
                    "to": "72",
                    "phases": "ABC",
                    "length": 275.01,
                    "configuration": "3",
                    "x1": 3525,
                    "y1": 1850,
                    "x2": 3525,
                    "y2": 1575
                },
                {
                    "name": "l66",
                    "from": "67",
                    "to": "68",
                    "phases": "A",
                    "length": 200,
                    "configuration": "9",
                    "x1": 3525,
                    "y1": 1850,
                    "x2": 3725,
                    "y2": 1850
                },
                {
                    "name": "l69",
                    "from": "68",
                    "to": "69",
                    "phases": "A",
                    "length": 275.01,
                    "configuration": "9",
                    "x1": 3725,
                    "y1": 1850,
                    "x2": 4000,
                    "y2": 1850
                },
                {
                    "name": "l68",
                    "from": "67",
                    "to": "97",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "3",
                    "x1": 3525,
                    "y1": 1850,
                    "x2": 3525,
                    "y2": 2100
                },
                {
                    "name": "l100",
                    "from": "101",
                    "to": "102",
                    "phases": "C",
                    "length": 225,
                    "configuration": "11",
                    "x1": 3525,
                    "y1": 2450,
                    "x2": 3750,
                    "y2": 2450
                },
                {
                    "name": "l102",
                    "from": "102",
                    "to": "103",
                    "phases": "C",
                    "length": 325.01,
                    "configuration": "11",
                    "x1": 3750,
                    "y1": 2450,
                    "x2": 4075,
                    "y2": 2450
                },
                {
                    "name": "l101",
                    "from": "101",
                    "to": "105",
                    "phases": "ABC",
                    "length": 275.01,
                    "configuration": "3",
                    "x1": 3525,
                    "y1": 2450,
                    "x2": 3525,
                    "y2": 2725
                },
                {
                    "name": "l104",
                    "from": "105",
                    "to": "106",
                    "phases": "B",
                    "length": 225,
                    "configuration": "10",
                    "x1": 3525,
                    "y1": 2725,
                    "x2": 3750,
                    "y2": 2725
                },
                {
                    "name": "l103",
                    "from": "103",
                    "to": "104",
                    "phases": "C",
                    "length": 700.01,
                    "configuration": "11",
                    "x1": 4075,
                    "y1": 2450,
                    "x2": 4775,
                    "y2": 2450
                },
                {
                    "name": "l106",
                    "from": "106",
                    "to": "107",
                    "phases": "B",
                    "length": 575.01,
                    "configuration": "10",
                    "x1": 3750,
                    "y1": 2725,
                    "x2": 4325,
                    "y2": 2725
                },
                {
                    "name": "l105",
                    "from": "105",
                    "to": "108",
                    "phases": "ABC",
                    "length": 325.01,
                    "configuration": "3",
                    "x1": 3525,
                    "y1": 2725,
                    "x2": 3525,
                    "y2": 3050
                },
                {
                    "name": "l108",
                    "from": "108",
                    "to": "300",
                    "phases": "ABC",
                    "length": 1000.02,
                    "configuration": "3",
                    "x1": 3525,
                    "y1": 3050,
                    "x2": 3245,
                    "y2": 4010
                },
                {
                    "name": "l107",
                    "from": "108",
                    "to": "109",
                    "phases": "A",
                    "length": 450.01,
                    "configuration": "9",
                    "x1": 3525,
                    "y1": 3050,
                    "x2": 3975,
                    "y2": 3050
                },
                {
                    "name": "l109",
                    "from": "109",
                    "to": "110",
                    "phases": "A",
                    "length": 300.01,
                    "configuration": "9",
                    "x1": 3975,
                    "y1": 3050,
                    "x2": 4275,
                    "y2": 3050
                },
                {
                    "name": "l70",
                    "from": "69",
                    "to": "70",
                    "phases": "A",
                    "length": 325.01,
                    "configuration": "9",
                    "x1": 4000,
                    "y1": 1850,
                    "x2": 4325,
                    "y2": 1850
                },
                {
                    "name": "l1",
                    "from": "1",
                    "to": "2",
                    "phases": "B",
                    "length": 175,
                    "configuration": "10",
                    "x1": 700,
                    "y1": 1500,
                    "x2": 700,
                    "y2": 1675
                },
                {
                    "name": "l2",
                    "from": "1",
                    "to": "3",
                    "phases": "C",
                    "length": 250,
                    "configuration": "11",
                    "x1": 700,
                    "y1": 1500,
                    "x2": 700,
                    "y2": 1250
                },
                {
                    "name": "l72",
                    "from": "72",
                    "to": "73",
                    "phases": "C",
                    "length": 275.01,
                    "configuration": "11",
                    "x1": 3525,
                    "y1": 1575,
                    "x2": 3800,
                    "y2": 1575
                },
                {
                    "name": "l3",
                    "from": "1",
                    "to": "7",
                    "phases": "ABC",
                    "length": 300.01,
                    "configuration": "1",
                    "x1": 700,
                    "y1": 1500,
                    "x2": 1000,
                    "y2": 1500
                },
                {
                    "name": "l71",
                    "from": "70",
                    "to": "71",
                    "phases": "A",
                    "length": 275.01,
                    "configuration": "9",
                    "x1": 4325,
                    "y1": 1850,
                    "x2": 4600,
                    "y2": 1850
                },
                {
                    "name": "l4",
                    "from": "3",
                    "to": "4",
                    "phases": "C",
                    "length": 200,
                    "configuration": "11",
                    "x1": 700,
                    "y1": 1250,
                    "x2": 700,
                    "y2": 1050
                },
                {
                    "name": "l74",
                    "from": "73",
                    "to": "74",
                    "phases": "C",
                    "length": 350.01,
                    "configuration": "11",
                    "x1": 3800,
                    "y1": 1575,
                    "x2": 4150,
                    "y2": 1575
                },
                {
                    "name": "l5",
                    "from": "3",
                    "to": "5",
                    "phases": "C",
                    "length": 325.01,
                    "configuration": "11",
                    "x1": 700,
                    "y1": 1250,
                    "x2": 1025,
                    "y2": 1250
                },
                {
                    "name": "l73",
                    "from": "72",
                    "to": "76",
                    "phases": "ABC",
                    "length": 200,
                    "configuration": "3",
                    "x1": 3525,
                    "y1": 1575,
                    "x2": 3525,
                    "y2": 1375
                },
                {
                    "name": "l6",
                    "from": "5",
                    "to": "6",
                    "phases": "C",
                    "length": 250,
                    "configuration": "11",
                    "x1": 1025,
                    "y1": 1250,
                    "x2": 1275,
                    "y2": 1150
                },
                {
                    "name": "l76",
                    "from": "76",
                    "to": "77",
                    "phases": "ABC",
                    "length": 400.01,
                    "configuration": "6",
                    "x1": 3525,
                    "y1": 1375,
                    "x2": 3925,
                    "y2": 1375
                },
                {
                    "name": "l7",
                    "from": "7",
                    "to": "8",
                    "phases": "ABC",
                    "length": 200,
                    "configuration": "1",
                    "x1": 1000,
                    "y1": 1500,
                    "x2": 1200,
                    "y2": 1500
                },
                {
                    "name": "l75",
                    "from": "74",
                    "to": "75",
                    "phases": "C",
                    "length": 400.01,
                    "configuration": "11",
                    "x1": 4150,
                    "y1": 1575,
                    "x2": 4550,
                    "y2": 1575
                },
                {
                    "name": "l78",
                    "from": "77",
                    "to": "78",
                    "phases": "ABC",
                    "length": 100,
                    "configuration": "6",
                    "x1": 3925,
                    "y1": 1375,
                    "x2": 4025,
                    "y2": 1375
                },
                {
                    "name": "l8",
                    "from": "8",
                    "to": "12",
                    "phases": "B",
                    "length": 225,
                    "configuration": "10",
                    "x1": 1200,
                    "y1": 1500,
                    "x2": 1200,
                    "y2": 1275
                },
                {
                    "name": "l77",
                    "from": "76",
                    "to": "86",
                    "phases": "ABC",
                    "length": 700.01,
                    "configuration": "3",
                    "x1": 3525,
                    "y1": 1375,
                    "x2": 3255,
                    "y2": 725
                },
                {
                    "name": "l9",
                    "from": "8",
                    "to": "9",
                    "phases": "A",
                    "length": 225,
                    "configuration": "9",
                    "x1": 1200,
                    "y1": 1500,
                    "x2": 1200,
                    "y2": 1725
                },
                {
                    "name": "l79",
                    "from": "78",
                    "to": "79",
                    "phases": "ABC",
                    "length": 225,
                    "configuration": "6",
                    "x1": 4025,
                    "y1": 1375,
                    "x2": 4250,
                    "y2": 1375
                },
                {
                    "name": "l81",
                    "from": "80",
                    "to": "81",
                    "phases": "ABC",
                    "length": 175,
                    "configuration": "6",
                    "x1": 4025,
                    "y1": 900,
                    "x2": 4025,
                    "y2": 425
                },
                {
                    "name": "l80",
                    "from": "78",
                    "to": "80",
                    "phases": "ABC",
                    "length": 475.01,
                    "configuration": "6",
                    "x1": 4025,
                    "y1": 1375,
                    "x2": 4025,
                    "y2": 900
                },
                {
                    "name": "l83",
                    "from": "81",
                    "to": "84",
                    "phases": "C",
                    "length": 675.01,
                    "configuration": "11",
                    "x1": 4025,
                    "y1": 425,
                    "x2": 4700,
                    "y2": 425
                },
                {
                    "name": "l82",
                    "from": "81",
                    "to": "82",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "6",
                    "x1": 4025,
                    "y1": 425,
                    "x2": 4025,
                    "y2": 175
                },
                {
                    "name": "l85",
                    "from": "84",
                    "to": "85",
                    "phases": "C",
                    "length": 475.01,
                    "configuration": "11",
                    "x1": 4700,
                    "y1": 425,
                    "x2": 4700,
                    "y2": 900
                },
                {
                    "name": "l84",
                    "from": "82",
                    "to": "83",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "6",
                    "x1": 4025,
                    "y1": 175,
                    "x2": 4275,
                    "y2": 175
                },
                {
                    "name": "l87",
                    "from": "87",
                    "to": "88",
                    "phases": "A",
                    "length": 175,
                    "configuration": "9",
                    "x1": 3050,
                    "y1": 1125,
                    "x2": 2950,
                    "y2": 1300
                },
                {
                    "name": "l86",
                    "from": "86",
                    "to": "87",
                    "phases": "ABC",
                    "length": 450.01,
                    "configuration": "6",
                    "x1": 3255,
                    "y1": 725,
                    "x2": 3050,
                    "y2": 1125
                },
                {
                    "name": "l89",
                    "from": "89",
                    "to": "90",
                    "phases": "B",
                    "length": 250,
                    "configuration": "10",
                    "x1": 2775,
                    "y1": 1125,
                    "x2": 2775,
                    "y2": 900
                },
                {
                    "name": "l88",
                    "from": "87",
                    "to": "89",
                    "phases": "ABC",
                    "length": 275.01,
                    "configuration": "6",
                    "x1": 3050,
                    "y1": 1125,
                    "x2": 2775,
                    "y2": 1125
                },
                {
                    "name": "l90",
                    "from": "89",
                    "to": "91",
                    "phases": "ABC",
                    "length": 225,
                    "configuration": "6",
                    "x1": 2775,
                    "y1": 1125,
                    "x2": 2550,
                    "y2": 1125
                },
                {
                    "name": "l92",
                    "from": "91",
                    "to": "93",
                    "phases": "ABC",
                    "length": 225,
                    "configuration": "6",
                    "x1": 2550,
                    "y1": 1125,
                    "x2": 2325,
                    "y2": 1125
                },
                {
                    "name": "l91",
                    "from": "91",
                    "to": "92",
                    "phases": "C",
                    "length": 300.01,
                    "configuration": "11",
                    "x1": 2550,
                    "y1": 1125,
                    "x2": 2550,
                    "y2": 825
                },
                {
                    "name": "l94",
                    "from": "93",
                    "to": "95",
                    "phases": "ABC",
                    "length": 300.01,
                    "configuration": "6",
                    "x1": 2325,
                    "y1": 1125,
                    "x2": 2025,
                    "y2": 1125
                },
                {
                    "name": "l93",
                    "from": "93",
                    "to": "94",
                    "phases": "A",
                    "length": 275.01,
                    "configuration": "9",
                    "x1": 2325,
                    "y1": 1125,
                    "x2": 2325,
                    "y2": 850
                },
                {
                    "name": "l96",
                    "from": "97",
                    "to": "98",
                    "phases": "ABC",
                    "length": 275.01,
                    "configuration": "3",
                    "x1": 3525,
                    "y1": 2100,
                    "x2": 3800,
                    "y2": 2100
                },
                {
                    "name": "l95",
                    "from": "95",
                    "to": "96",
                    "phases": "B",
                    "length": 200,
                    "configuration": "10",
                    "x1": 2025,
                    "y1": 1125,
                    "x2": 2025,
                    "y2": 925
                },
                {
                    "name": "l10",
                    "from": "8",
                    "to": "13",
                    "phases": "ABC",
                    "length": 300.01,
                    "configuration": "1",
                    "x1": 1200,
                    "y1": 1500,
                    "x2": 1500,
                    "y2": 1500
                },
                {
                    "name": "l98",
                    "from": "99",
                    "to": "100",
                    "phases": "ABC",
                    "length": 300.01,
                    "configuration": "3",
                    "x1": 4350,
                    "y1": 2100,
                    "x2": 4650,
                    "y2": 2100
                },
                {
                    "name": "l97",
                    "from": "98",
                    "to": "99",
                    "phases": "ABC",
                    "length": 550.01,
                    "configuration": "3",
                    "x1": 3800,
                    "y1": 2100,
                    "x2": 4350,
                    "y2": 2100
                },
                {
                    "name": "l12",
                    "from": "13",
                    "to": "34",
                    "phases": "C",
                    "length": 150,
                    "configuration": "11",
                    "x1": 1500,
                    "y1": 1500,
                    "x2": 1500,
                    "y2": 1350
                },
                {
                    "name": "l11",
                    "from": "9r",
                    "to": "14",
                    "phases": "A",
                    "length": 425.01,
                    "configuration": "9",
                    "x1": 1200,
                    "y1": 1725,
                    "x2": 1200,
                    "y2": 2150
                },
                {
                    "name": "l99",
                    "from": "100",
                    "to": "450",
                    "phases": "ABC",
                    "length": 800.01,
                    "configuration": "3",
                    "x1": 4650,
                    "y1": 2100,
                    "x2": 5450,
                    "y2": 2100
                },
                {
                    "name": "l14",
                    "from": "14",
                    "to": "11",
                    "phases": "A",
                    "length": 250,
                    "configuration": "9",
                    "x1": 1200,
                    "y1": 2150,
                    "x2": 950,
                    "y2": 2150
                },
                {
                    "name": "l13",
                    "from": "13",
                    "to": "18",
                    "phases": "ABC",
                    "length": 825.02,
                    "configuration": "2",
                    "x1": 1500,
                    "y1": 1500,
                    "x2": 1500,
                    "y2": 2325
                },
                {
                    "name": "l16",
                    "from": "15",
                    "to": "16",
                    "phases": "C",
                    "length": 375.01,
                    "configuration": "11",
                    "x1": 1500,
                    "y1": 1250,
                    "x2": 1500,
                    "y2": 875
                },
                {
                    "name": "l15",
                    "from": "14",
                    "to": "10",
                    "phases": "A",
                    "length": 250,
                    "configuration": "9",
                    "x1": 1200,
                    "y1": 2150,
                    "x2": 1450,
                    "y2": 2150
                },
                {
                    "name": "l18",
                    "from": "18",
                    "to": "19",
                    "phases": "A",
                    "length": 250,
                    "configuration": "9",
                    "x1": 1500,
                    "y1": 2325,
                    "x2": 1250,
                    "y2": 2325
                },
                {
                    "name": "l17",
                    "from": "15",
                    "to": "17",
                    "phases": "C",
                    "length": 350.01,
                    "configuration": "11",
                    "x1": 1500,
                    "y1": 1250,
                    "x2": 1850,
                    "y2": 1250
                },
                {
                    "name": "l19",
                    "from": "18",
                    "to": "21",
                    "phases": "ABC",
                    "length": 300.01,
                    "configuration": "2",
                    "x1": 1500,
                    "y1": 2325,
                    "x2": 1500,
                    "y2": 2625
                },
                {
                    "name": "l21",
                    "from": "21",
                    "to": "22",
                    "phases": "B",
                    "length": 525.01,
                    "configuration": "10",
                    "x1": 1500,
                    "y1": 2625,
                    "x2": 975,
                    "y2": 2625
                },
                {
                    "name": "l20",
                    "from": "19",
                    "to": "20",
                    "phases": "A",
                    "length": 325.01,
                    "configuration": "9",
                    "x1": 1250,
                    "y1": 2325,
                    "x2": 925,
                    "y2": 2325
                },
                {
                    "name": "l23",
                    "from": "23",
                    "to": "24",
                    "phases": "C",
                    "length": 550.01,
                    "configuration": "11",
                    "x1": 1500,
                    "y1": 2875,
                    "x2": 950,
                    "y2": 2875
                },
                {
                    "name": "l22",
                    "from": "21",
                    "to": "23",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "2",
                    "x1": 1500,
                    "y1": 2625,
                    "x2": 1500,
                    "y2": 2875
                },
                {
                    "name": "l25",
                    "from": "25r",
                    "to": "26",
                    "phases": "AC",
                    "length": 350.01,
                    "configuration": "7",
                    "x1": 1500,
                    "y1": 3150,
                    "x2": 1150,
                    "y2": 3150
                },
                {
                    "name": "l24",
                    "from": "23",
                    "to": "25",
                    "phases": "ABC",
                    "length": 275.01,
                    "configuration": "2",
                    "x1": 1500,
                    "y1": 2875,
                    "x2": 1500,
                    "y2": 3150
                },
                {
                    "name": "l27",
                    "from": "26",
                    "to": "27",
                    "phases": "AC",
                    "length": 275.01,
                    "configuration": "7",
                    "x1": 1150,
                    "y1": 3150,
                    "x2": 875,
                    "y2": 3150
                },
                {
                    "name": "l26",
                    "from": "25",
                    "to": "28",
                    "phases": "ABC",
                    "length": 200,
                    "configuration": "2",
                    "x1": 1500,
                    "y1": 3150,
                    "x2": 1500,
                    "y2": 3350
                },
                {
                    "name": "l29",
                    "from": "27",
                    "to": "33",
                    "phases": "A",
                    "length": 500.01,
                    "configuration": "9",
                    "x1": 875,
                    "y1": 3150,
                    "x2": 875,
                    "y2": 3650
                },
                {
                    "name": "l28",
                    "from": "26",
                    "to": "31",
                    "phases": "C",
                    "length": 225,
                    "configuration": "11",
                    "x1": 1150,
                    "y1": 3150,
                    "x2": 1150,
                    "y2": 3375
                },
                {
                    "name": "l30",
                    "from": "28",
                    "to": "29",
                    "phases": "ABC",
                    "length": 300.01,
                    "configuration": "2",
                    "x1": 1500,
                    "y1": 3350,
                    "x2": 1500,
                    "y2": 3650
                },
                {
                    "name": "l32",
                    "from": "30",
                    "to": "250",
                    "phases": "ABC",
                    "length": 200,
                    "configuration": "2",
                    "x1": 1850,
                    "y1": 3650,
                    "x2": 2050,
                    "y2": 3650
                },
                {
                    "name": "l31",
                    "from": "29",
                    "to": "30",
                    "phases": "ABC",
                    "length": 350.01,
                    "configuration": "2",
                    "x1": 1500,
                    "y1": 3650,
                    "x2": 1850,
                    "y2": 3650
                },
                {
                    "name": "l34",
                    "from": "34",
                    "to": "15",
                    "phases": "C",
                    "length": 100,
                    "configuration": "11",
                    "x1": 1500,
                    "y1": 1350,
                    "x2": 1500,
                    "y2": 1250
                },
                {
                    "name": "l33",
                    "from": "31",
                    "to": "32",
                    "phases": "C",
                    "length": 300.01,
                    "configuration": "11",
                    "x1": 1150,
                    "y1": 3375,
                    "x2": 1150,
                    "y2": 3675
                },
                {
                    "name": "l36",
                    "from": "35",
                    "to": "40",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "1",
                    "x1": 1975,
                    "y1": 2325,
                    "x2": 1975,
                    "y2": 2575
                },
                {
                    "name": "l35",
                    "from": "35",
                    "to": "36",
                    "phases": "AB",
                    "length": 650.01,
                    "configuration": "8",
                    "x1": 1975,
                    "y1": 2325,
                    "x2": 2075,
                    "y2": 2000
                },
                {
                    "name": "l38",
                    "from": "36",
                    "to": "38",
                    "phases": "B",
                    "length": 250,
                    "configuration": "10",
                    "x1": 2075,
                    "y1": 2000,
                    "x2": 2325,
                    "y2": 2000
                },
                {
                    "name": "l37",
                    "from": "36",
                    "to": "37",
                    "phases": "A",
                    "length": 300.01,
                    "configuration": "9",
                    "x1": 2075,
                    "y1": 2000,
                    "x2": 1775,
                    "y2": 2000
                },
                {
                    "name": "l39",
                    "from": "38",
                    "to": "39",
                    "phases": "B",
                    "length": 325.01,
                    "configuration": "10",
                    "x1": 2325,
                    "y1": 2000,
                    "x2": 2650,
                    "y2": 2000
                },
                {
                    "name": "l41",
                    "from": "40",
                    "to": "42",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "1",
                    "x1": 1975,
                    "y1": 2575,
                    "x2": 1975,
                    "y2": 2825
                },
                {
                    "name": "l40",
                    "from": "40",
                    "to": "41",
                    "phases": "C",
                    "length": 325.01,
                    "configuration": "11",
                    "x1": 1975,
                    "y1": 2575,
                    "x2": 2300,
                    "y2": 2575
                },
                {
                    "name": "l43",
                    "from": "42",
                    "to": "44",
                    "phases": "ABC",
                    "length": 200,
                    "configuration": "1",
                    "x1": 1975,
                    "y1": 2825,
                    "x2": 1975,
                    "y2": 3025
                },
                {
                    "name": "l42",
                    "from": "42",
                    "to": "43",
                    "phases": "B",
                    "length": 500.01,
                    "configuration": "10",
                    "x1": 1975,
                    "y1": 2825,
                    "x2": 2475,
                    "y2": 2825
                },
                {
                    "name": "l45",
                    "from": "44",
                    "to": "47",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "1",
                    "x1": 1975,
                    "y1": 3025,
                    "x2": 1975,
                    "y2": 3275
                },
                {
                    "name": "l44",
                    "from": "44",
                    "to": "45",
                    "phases": "A",
                    "length": 200,
                    "configuration": "9",
                    "x1": 1975,
                    "y1": 3025,
                    "x2": 2175,
                    "y2": 3025
                },
                {
                    "name": "l47",
                    "from": "47",
                    "to": "48",
                    "phases": "ABC",
                    "length": 150,
                    "configuration": "4",
                    "x1": 1975,
                    "y1": 3275,
                    "x2": 1825,
                    "y2": 3275
                },
                {
                    "name": "l46",
                    "from": "45",
                    "to": "46",
                    "phases": "A",
                    "length": 300.01,
                    "configuration": "9",
                    "x1": 2175,
                    "y1": 3025,
                    "x2": 2475,
                    "y2": 3025
                },
                {
                    "name": "l49",
                    "from": "49",
                    "to": "50",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "4",
                    "x1": 2225,
                    "y1": 3275,
                    "x2": 2475,
                    "y2": 3275
                },
                {
                    "name": "l48",
                    "from": "47",
                    "to": "49",
                    "phases": "ABC",
                    "length": 250,
                    "configuration": "4",
                    "x1": 1975,
                    "y1": 3275,
                    "x2": 2225,
                    "y2": 3275
                }
            ],
            "switches": [
                {
                    "name": "sw1",
                    "from": "150r",
                    "to": "149",
                    "phases": "ABC",
                    "open": "false",
                    "x1": 100,
                    "y1": 1500,
                    "x2": 300,
                    "y2": 1500
                },
                {
                    "name": "sw2",
                    "from": "13",
                    "to": "152",
                    "phases": "ABC",
                    "open": "false",
                    "x1": 1500,
                    "y1": 1500,
                    "x2": 1600,
                    "y2": 1500
                },
                {
                    "name": "sw3",
                    "from": "18",
                    "to": "135",
                    "phases": "ABC",
                    "open": "false",
                    "x1": 1500,
                    "y1": 2325,
                    "x2": 1600,
                    "y2": 2325
                },
                {
                    "name": "sw4",
                    "from": "60",
                    "to": "160",
                    "phases": "ABC",
                    "open": "false",
                    "x1": 3075,
                    "y1": 1850,
                    "x2": 3175,
                    "y2": 1850
                },
                {
                    "name": "sw5",
                    "from": "97",
                    "to": "197",
                    "phases": "ABC",
                    "open": "false",
                    "x1": 3525,
                    "y1": 2100,
                    "x2": 3525,
                    "y2": 2200
                },
                {
                    "name": "sw6",
                    "from": "61",
                    "to": "61s",
                    "phases": "ABC",
                    "open": "false",
                    "x1": 3075,
                    "y1": 1300,
                    "x2": 3175,
                    "y2": 1300
                },
                {
                    "name": "sw7",
                    "from": "151",
                    "to": "300",
                    "phases": "ABC",
                    "open": "true",
                    "x1": 3187,
                    "y1": 3928,
                    "x2": 3245,
                    "y2": 4010
                },
                {
                    "name": "sw8",
                    "from": "54",
                    "to": "94",
                    "phases": "A",
                    "open": "true",
                    "x1": 2325,
                    "y1": 1500,
                    "x2": 2325,
                    "y2": 850
                }
            ],
            "fuses": [],
            "breakers": [],
            "reclosers": [],
            "sectionalisers": [],
            "disconnectors": [],
            "transformers": [
                {
                    "name": "reg1a",
                    "from": "150",
                    "to": "150r",
                    "phases": "ABC",
                    "configuration": "Yy",
                    "x1": 100,
                    "y1": 1500,
                    "x2": 100,
                    "y2": 1500
                },
                {
                    "name": "xfm1",
                    "from": "61s",
                    "to": "610",
                    "phases": "ABC",
                    "configuration": "Dd",
                    "x1": 3175,
                    "y1": 1300,
                    "x2": 3275,
                    "y2": 1300
                },
                {
                    "name": "reg3",
                    "from": "25",
                    "to": "25r",
                    "phases": "C",
                    "configuration": "cimxfmrcode_reg3c:Ii",
                    "x1": 1500,
                    "y1": 3150,
                    "x2": 1500,
                    "y2": 3150
                },
                {
                    "name": "reg4",
                    "from": "160",
                    "to": "160r",
                    "phases": "A",
                    "configuration": "cimxfmrcode_reg4a:Yy",
                    "x1": 3175,
                    "y1": 1850,
                    "x2": 3175,
                    "y2": 1850
                },
                {
                    "name": "reg2",
                    "from": "9",
                    "to": "9r",
                    "phases": "A",
                    "configuration": "cimxfmrcode_reg2a:Ii",
                    "x1": 1200,
                    "y1": 1725,
                    "x2": 1200,
                    "y2": 1725
                },
                {
                    "name": "reg4",
                    "from": "160",
                    "to": "160r",
                    "phases": "C",
                    "configuration": "cimxfmrcode_reg4c:Yy",
                    "x1": 3175,
                    "y1": 1850,
                    "x2": 3175,
                    "y2": 1850
                },
                {
                    "name": "reg3",
                    "from": "25",
                    "to": "25r",
                    "phases": "A",
                    "configuration": "cimxfmrcode_reg3a:Ii",
                    "x1": 1500,
                    "y1": 3150,
                    "x2": 1500,
                    "y2": 3150
                },
                {
                    "name": "reg4",
                    "from": "160",
                    "to": "160r",
                    "phases": "B",
                    "configuration": "cimxfmrcode_reg4b:Yy",
                    "x1": 3175,
                    "y1": 1850,
                    "x2": 3175,
                    "y2": 1850
                }
            ],
            "regulators": [
                {
                    "name": "reg1a",
                    "from": "150",
                    "to": "150r",
                    "phases": "ABC",
                    "x1": 100,
                    "y1": 1500,
                    "x2": 100,
                    "y2": 1500
                },
                {
                    "name": "reg4",
                    "from": "160",
                    "to": "160r",
                    "phases": "ABC",
                    "x1": 3175,
                    "y1": 1850,
                    "x2": 3175,
                    "y2": 1850
                },
                {
                    "name": "reg3",
                    "from": "25",
                    "to": "25r",
                    "phases": "AC",
                    "x1": 1500,
                    "y1": 3150,
                    "x2": 1500,
                    "y2": 3150
                },
                {
                    "name": "reg2",
                    "from": "9",
                    "to": "9r",
                    "phases": "A",
                    "x1": 1200,
                    "y1": 1725,
                    "x2": 1200,
                    "y2": 1725
                }
            ]
        }
    ]
}
